Version,
    22.2;

Building,
    T2-test-09,
    0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Stucco25,
    MediumRough,
    0.0253,
    0.6918,
    1858,
    837,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.04463,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.15556,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    Stucco25,
    WallIns,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    RoofIns,
    Concrete100;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    IntFloor_Cons,
    Concrete100,
    Carpet;

Construction,
    IntCeil_Cons,
    Carpet,
    Concrete100;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2.9,
    0.59,
    0.65;

Construction,
    Win_Cons,
    Glazing;

Zone,
    F1_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    F2_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    F3_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    F1_Zone_Wall0,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,4,
    0,0,0,
    28,0,0,
    28,0,4;

FenestrationSurface:Detailed,
    F1_Zone_Wall0_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall0,
    ,
    autocalculate,
    ,
    1,
    4,
    10.5,0,3.3,
    10.5,0,0.9,
    17.5,0,0.9,
    17.5,0,3.3;

BuildingSurface:Detailed,
    F1_Zone_Wall1,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,0,4,
    28,0,0,
    28,22.5,0,
    28,22.5,4;

FenestrationSurface:Detailed,
    F1_Zone_Wall1_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall1,
    ,
    autocalculate,
    ,
    1,
    4,
    28,2.8125,3.3,
    28,2.8125,0.9,
    28,19.6875,0.9,
    28,19.6875,3.3;

BuildingSurface:Detailed,
    F1_Zone_Wall2,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,22.5,4,
    28,22.5,0,
    0,22.5,0,
    0,22.5,4;

FenestrationSurface:Detailed,
    F1_Zone_Wall2_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall2,
    ,
    autocalculate,
    ,
    1,
    4,
    23.3333,22.5,3.3,
    23.3333,22.5,0.9,
    4.6667,22.5,0.9,
    4.6667,22.5,3.3;

BuildingSurface:Detailed,
    F1_Zone_Wall3,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,22.5,4,
    0,22.5,0,
    0,0,0,
    0,0,4;

FenestrationSurface:Detailed,
    F1_Zone_Wall3_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall3,
    ,
    autocalculate,
    ,
    1,
    4,
    0,19.6875,3.3,
    0,19.6875,0.9,
    0,2.8125,0.9,
    0,2.8125,3.3;

BuildingSurface:Detailed,
    F1_Zone_Floor,
    Floor,
    Slab_Cons,
    F1_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,22.5,0,
    28,22.5,0,
    28,0,0,
    0,0,0;

BuildingSurface:Detailed,
    F1_Zone_Ceiling,
    Ceiling,
    IntCeil_Cons,
    F1_Zone,
    ,
    Surface,
    F2_Zone_Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,4,
    28,0,4,
    28,22.5,4,
    0,22.5,4;

BuildingSurface:Detailed,
    F2_Zone_Wall0,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,8,
    0,0,4,
    28,0,4,
    28,0,8;

FenestrationSurface:Detailed,
    F2_Zone_Wall0_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall0,
    ,
    autocalculate,
    ,
    1,
    4,
    10.5,0,7.3,
    10.5,0,4.9,
    17.5,0,4.9,
    17.5,0,7.3;

BuildingSurface:Detailed,
    F2_Zone_Wall1,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,0,8,
    28,0,4,
    28,22.5,4,
    28,22.5,8;

FenestrationSurface:Detailed,
    F2_Zone_Wall1_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall1,
    ,
    autocalculate,
    ,
    1,
    4,
    28,2.8125,7.3,
    28,2.8125,4.9,
    28,19.6875,4.9,
    28,19.6875,7.3;

BuildingSurface:Detailed,
    F2_Zone_Wall2,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,22.5,8,
    28,22.5,4,
    0,22.5,4,
    0,22.5,8;

FenestrationSurface:Detailed,
    F2_Zone_Wall2_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall2,
    ,
    autocalculate,
    ,
    1,
    4,
    23.3333,22.5,7.3,
    23.3333,22.5,4.9,
    4.6667,22.5,4.9,
    4.6667,22.5,7.3;

BuildingSurface:Detailed,
    F2_Zone_Wall3,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,22.5,8,
    0,22.5,4,
    0,0,4,
    0,0,8;

FenestrationSurface:Detailed,
    F2_Zone_Wall3_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall3,
    ,
    autocalculate,
    ,
    1,
    4,
    0,19.6875,7.3,
    0,19.6875,4.9,
    0,2.8125,4.9,
    0,2.8125,7.3;

BuildingSurface:Detailed,
    F2_Zone_Floor,
    Floor,
    IntFloor_Cons,
    F2_Zone,
    ,
    Surface,
    F1_Zone_Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,22.5,4,
    28,22.5,4,
    28,0,4,
    0,0,4;

BuildingSurface:Detailed,
    F2_Zone_Ceiling,
    Ceiling,
    IntCeil_Cons,
    F2_Zone,
    ,
    Surface,
    F3_Zone_Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,8,
    28,0,8,
    28,22.5,8,
    0,22.5,8;

BuildingSurface:Detailed,
    F3_Zone_Wall0,
    Wall,
    ExtWall_Cons,
    F3_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,12,
    0,0,8,
    28,0,8,
    28,0,12;

FenestrationSurface:Detailed,
    F3_Zone_Wall0_Win0,
    Window,
    Win_Cons,
    F3_Zone_Wall0,
    ,
    autocalculate,
    ,
    1,
    4,
    10.5,0,11.3,
    10.5,0,8.9,
    17.5,0,8.9,
    17.5,0,11.3;

BuildingSurface:Detailed,
    F3_Zone_Wall1,
    Wall,
    ExtWall_Cons,
    F3_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,0,12,
    28,0,8,
    28,22.5,8,
    28,22.5,12;

FenestrationSurface:Detailed,
    F3_Zone_Wall1_Win0,
    Window,
    Win_Cons,
    F3_Zone_Wall1,
    ,
    autocalculate,
    ,
    1,
    4,
    28,2.8125,11.3,
    28,2.8125,8.9,
    28,19.6875,8.9,
    28,19.6875,11.3;

BuildingSurface:Detailed,
    F3_Zone_Wall2,
    Wall,
    ExtWall_Cons,
    F3_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,22.5,12,
    28,22.5,8,
    0,22.5,8,
    0,22.5,12;

FenestrationSurface:Detailed,
    F3_Zone_Wall2_Win0,
    Window,
    Win_Cons,
    F3_Zone_Wall2,
    ,
    autocalculate,
    ,
    1,
    4,
    23.3333,22.5,11.3,
    23.3333,22.5,8.9,
    4.6667,22.5,8.9,
    4.6667,22.5,11.3;

BuildingSurface:Detailed,
    F3_Zone_Wall3,
    Wall,
    ExtWall_Cons,
    F3_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,22.5,12,
    0,22.5,8,
    0,0,8,
    0,0,12;

FenestrationSurface:Detailed,
    F3_Zone_Wall3_Win0,
    Window,
    Win_Cons,
    F3_Zone_Wall3,
    ,
    autocalculate,
    ,
    1,
    4,
    0,19.6875,11.3,
    0,19.6875,8.9,
    0,2.8125,8.9,
    0,2.8125,11.3;

BuildingSurface:Detailed,
    F3_Zone_Floor,
    Floor,
    IntFloor_Cons,
    F3_Zone,
    ,
    Surface,
    F2_Zone_Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,22.5,8,
    28,22.5,8,
    28,0,8,
    0,0,8;

BuildingSurface:Detailed,
    F3_Zone_Roof,
    Roof,
    Roof_Cons,
    F3_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,12,
    28,0,12,
    28,22.5,12,
    0,22.5,12;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.15,
    Until: 18:00,
    0.9,
    Until: 24:00,
    0.15,
    For: AllOtherDays,
    Until: 24:00,
    0.15;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.45,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.45,
    For: AllOtherDays,
    Until: 24:00,
    0.45;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    17,
    Until: 18:00,
    21.5,
    Until: 24:00,
    17,
    For: AllOtherDays,
    Until: 24:00,
    17;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    27.5,
    Until: 18:00,
    24,
    Until: 24:00,
    27.5,
    For: AllOtherDays,
    Until: 24:00,
    27.5;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

People,
    F1_Zone_People,
    F1_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    17,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F1_Zone_Lights,
    F1_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    7.8,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    F1_Zone_Equip,
    F1_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    10.5,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    F1_Zone_Infil,
    F1_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.4,
    1,
    0,
    0,
    0;

People,
    F2_Zone_People,
    F2_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    17,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F2_Zone_Lights,
    F2_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    7.8,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    F2_Zone_Equip,
    F2_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    10.5,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    F2_Zone_Infil,
    F2_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.4,
    1,
    0,
    0,
    0;

People,
    F3_Zone_People,
    F3_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    17,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F3_Zone_Lights,
    F3_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    7.8,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    F3_Zone_Equip,
    F3_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    10.5,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    F3_Zone_Infil,
    F3_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.4,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,
    ;

HVACTemplate:Zone:IdealLoadsAirSystem,
    F1_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    F2_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    F3_Zone,
    Tstat;
