Version,
    22.2;

SimulationControl,
    Yes,
    Yes,
    No,
    No,
    Yes,
    No,
    1;

Site:Location,
    Denver Centennial  Golden   N_CO_USA Design_Conditions,
    39.74,
    -105.18,
    -7.00,
    1829.00;

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg 99.6% Condns DB,
    12,
    21,
    WinterDesignDay,
    -18.8,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -18.8,
    ,
    ,
    ,
    ,
    81198.,
    3,
    340,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    33,
    15.2,
    DefaultMultipliers,
    ,
    Wetbulb,
    15.7,
    ,
    ,
    ,
    ,
    81198.,
    4.9,
    0,
    No,
    No,
    No,
    ASHRAETau,
    ,
    ,
    0.424,
    2.025;

RunPeriod,
    Annual,
    1,
    1,
    2023,
    12,
    31,
    2023,
    ,
    No,
    No,
    No,
    Yes,
    Yes,
    No;

Output:SQLite,
    SimpleAndTabular;

Output:Table:SummaryReports,
    AllSummary;

OutputControl:Table:Style,
    HTML;

Output:Meter,
    Electricity:Facility,
    Monthly;

Output:Meter,
    NaturalGas:Facility,
    Monthly;

Output:Meter,
    DistrictHeating:Facility,
    Monthly;

Output:Meter,
    DistrictCooling:Facility,
    Monthly;

Output:Meter,
    Electricity:Facility,
    Hourly;

Output:Meter,
    NaturalGas:Facility,
    Hourly;

Output:Meter,
    DistrictHeating:Facility,
    Hourly;

Output:Meter,
    DistrictCooling:Facility,
    Hourly;

Output:Variable,
    *,
    Zone Thermostat Heating Setpoint Temperature,
    Hourly;

Output:Variable,
    *,
    Zone Thermostat Cooling Setpoint Temperature,
    Hourly;

Output:Diagnostics,
    DisplayExtraWarnings;

Building,
    OfficeSmall,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    30,
    200;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    TARP;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

Timestep,
    4;

ConvergenceLimits,
    15,
    5;

Site:GroundTemperature:FCfactorMethod,
    7.1,
    3.0,
    -1.0,
    0.8,
    -0.2,
    4.8,
    6.1,
    13.7,
    22.2,
    22.7,
    21.7,
    18.5;

Site:WaterMainsTemperature,
    Correlation,
    ,
    9.95,
    23.7;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 5:00,
    0.18,
    Until: 6:00,
    0.23,
    Until: 7:00,
    0.178641345,
    Until: 8:00,
    0.32621463,
    Until: 12:00,
    0.69903135,
    Until: 13:00,
    0.6213612,
    Until: 17:00,
    0.69903135,
    Until: 18:00,
    0.473787915,
    Until: 20:00,
    0.32621463,
    Until: 22:00,
    0.24854448,
    Until: 23:00,
    0.178641345,
    Until: 24:00,
    0.18,
    For: Weekends,
    Until: 24:00,
    0.18,
    For: Holiday,
    Until: 24:00,
    0.18,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: CustomDay1,
    Until: 24:00,
    0,
    For: CustomDay2,
    Until: 24:00,
    0;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    0.4094775565,
    Until: 8:00,
    0.4797526335,
    Until: 12:00,
    0.959505267,
    Until: 13:00,
    0.90193495098,
    Until: 17:00,
    0.959505267,
    Until: 18:00,
    0.4797526335,
    Until: 23:00,
    0.1919010534,
    Until: 24:00,
    0.1637910226,
    For: Weekends,
    Until: 24:00,
    0.1637910226,
    For: Holiday,
    Until: 24:00,
    0.1637910226,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 6:00,
    0.0,
    Until: 7:00,
    0.11,
    Until: 8:00,
    0.21,
    Until: 12:00,
    1.0,
    Until: 13:00,
    0.53,
    Until: 17:00,
    1.0,
    Until: 18:00,
    0.32,
    Until: 22:00,
    0.11,
    Until: 23:00,
    0.05,
    Until: 24:00,
    0.0,
    For: Weekends,
    Until: 24:00,
    0.0,
    For: Holiday,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_OCC_SCH_w_SB,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0.11,
    Until: 08:00,
    0.21,
    Until: 09:00,
    1,
    Until: 10:00,
    1,
    Until: 11:00,
    0,
    Until: 12:00,
    1,
    Until: 13:00,
    0,
    Until: 14:00,
    1,
    Until: 15:00,
    0,
    Until: 16:00,
    1,
    Until: 17:00,
    1,
    Until: 18:00,
    0.32,
    Until: 19:00,
    0.11,
    Until: 20:00,
    0.11,
    Until: 21:00,
    0.11,
    Until: 22:00,
    0.11,
    Until: 23:00,
    0.05,
    Until: 24:00,
    0,
    For: Weekends,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0,
    Until: 08:00,
    0,
    Until: 09:00,
    0,
    Until: 10:00,
    0,
    Until: 11:00,
    0,
    Until: 12:00,
    0,
    Until: 13:00,
    0,
    Until: 14:00,
    0,
    Until: 15:00,
    0,
    Until: 16:00,
    0,
    Until: 17:00,
    0,
    Until: 18:00,
    0,
    Until: 19:00,
    0,
    Until: 20:00,
    0,
    Until: 21:00,
    0,
    Until: 22:00,
    0,
    Until: 23:00,
    0,
    Until: 24:00,
    0,
    For: Holiday,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0.11,
    Until: 08:00,
    0.21,
    Until: 09:00,
    1,
    Until: 10:00,
    1,
    Until: 11:00,
    1,
    Until: 12:00,
    1,
    Until: 13:00,
    0.610394505402463,
    Until: 14:00,
    1,
    Until: 15:00,
    1,
    Until: 16:00,
    1,
    Until: 17:00,
    1,
    Until: 18:00,
    0.32,
    Until: 19:00,
    0.11,
    Until: 20:00,
    0.11,
    Until: 21:00,
    0.11,
    Until: 22:00,
    0.11,
    Until: 23:00,
    0.05,
    Until: 24:00,
    0,
    For: Weekends,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0,
    Until: 08:00,
    0,
    Until: 09:00,
    0,
    Until: 10:00,
    0,
    Until: 11:00,
    0,
    Until: 12:00,
    0,
    Until: 13:00,
    0,
    Until: 14:00,
    0,
    Until: 15:00,
    0,
    Until: 16:00,
    0,
    Until: 17:00,
    0,
    Until: 18:00,
    0,
    Until: 19:00,
    0,
    Until: 20:00,
    0,
    Until: 21:00,
    0,
    Until: 22:00,
    0,
    Until: 23:00,
    0,
    Until: 24:00,
    0,
    For: Holiday,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Binary Occupancy,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    1,
    Until: 08:00,
    1,
    Until: 09:00,
    1,
    Until: 10:00,
    1,
    Until: 11:00,
    1,
    Until: 12:00,
    1,
    Until: 13:00,
    1,
    Until: 14:00,
    1,
    Until: 15:00,
    1,
    Until: 16:00,
    1,
    Until: 17:00,
    1,
    Until: 18:00,
    1,
    Until: 19:00,
    1,
    Until: 20:00,
    1,
    Until: 21:00,
    1,
    Until: 22:00,
    1,
    Until: 23:00,
    1,
    Until: 24:00,
    0,
    For: Weekends,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0,
    Until: 08:00,
    0,
    Until: 09:00,
    0,
    Until: 10:00,
    0,
    Until: 11:00,
    0,
    Until: 12:00,
    0,
    Until: 13:00,
    0,
    Until: 14:00,
    0,
    Until: 15:00,
    0,
    Until: 16:00,
    0,
    Until: 17:00,
    0,
    Until: 18:00,
    0,
    Until: 19:00,
    0,
    Until: 20:00,
    0,
    Until: 21:00,
    0,
    Until: 22:00,
    0,
    Until: 23:00,
    0,
    Until: 24:00,
    0,
    For: Holiday,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,
    fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    1.0,
    Until: 19:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    1.0,
    Until: 18:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_Door_Opening_SCH,
    fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.131,
    Until: 08:00,
    1.0,
    Until: 12:00,
    0.131,
    Until: 13:00,
    1.0,
    Until: 17:00,
    0.131,
    Until: 18:00,
    1.0,
    Until: 19:00,
    0.131,
    Until: 24:00,
    0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_SWH_SCH,
    Fraction,
    Through: 12/31,
    For: WeekDays,
    Until: 7:00,
    0.0,
    Until: 8:00,
    0.27,
    Until: 9:00,
    0.55,
    Until: 11:00,
    0.64,
    Until: 12:00,
    0.82,
    Until: 13:00,
    1.0,
    Until: 14:00,
    0.91,
    Until: 16:00,
    0.55,
    Until: 17:00,
    0.73,
    Until: 19:00,
    0.37,
    Until: 20:00,
    0.18,
    Until: 21:00,
    0.27,
    Until: 22:00,
    0.09,
    Until: 24:00,
    0.0,
    For: Weekends,
    Until: 24:00,
    0.0,
    For: Holiday,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 7:00,
    0.0,
    Until: 8:00,
    0.27,
    Until: 9:00,
    0.55,
    Until: 11:00,
    0.64,
    Until: 12:00,
    0.82,
    Until: 13:00,
    1.0,
    Until: 14:00,
    0.91,
    Until: 16:00,
    0.55,
    Until: 17:00,
    0.73,
    Until: 19:00,
    0.37,
    Until: 20:00,
    0.18,
    Until: 21:00,
    0.27,
    Until: 22:00,
    0.09,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 7:00,
    0.0,
    Until: 8:00,
    0.27,
    Until: 9:00,
    0.55,
    Until: 11:00,
    0.64,
    Until: 12:00,
    0.82,
    Until: 13:00,
    1.0,
    Until: 14:00,
    0.91,
    Until: 16:00,
    0.55,
    Until: 17:00,
    0.73,
    Until: 19:00,
    0.37,
    Until: 20:00,
    0.18,
    Until: 21:00,
    0.27,
    Until: 22:00,
    0.09,
    Until: 24:00,
    0.0,
    For: CustomDay1,
    Until: 24:00,
    0.0,
    For: CustomDay2,
    Until: 24:00,
    0.0;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_Lgt_189_1,
    Fraction,
    Through:12/31,
    For:Weekdays,
    Until:  9:00,
    0.5,
    Until: 23:00,
    1.0,
    Until: 24:00,
    0.5,
    For:Saturday,
    Until: 24:00,
    0.5,
    FOR:Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.5;

Schedule:Compact,
    ALWAYS_OFF,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    HVACOperationSchd,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weedends WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    HVACOperationSchd_w_SB,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    1,
    Until: 08:00,
    1,
    Until: 09:00,
    1,
    Until: 10:00,
    1,
    Until: 11:00,
    0,
    Until: 12:00,
    1,
    Until: 13:00,
    0,
    Until: 14:00,
    1,
    Until: 15:00,
    0,
    Until: 16:00,
    1,
    Until: 17:00,
    1,
    Until: 18:00,
    1,
    Until: 19:00,
    1,
    Until: 20:00,
    0,
    Until: 21:00,
    0,
    Until: 22:00,
    0,
    Until: 23:00,
    0,
    Until: 24:00,
    0,
    For: Weekends,
    Until: 01:00,
    0,
    Until: 02:00,
    0,
    Until: 03:00,
    0,
    Until: 04:00,
    0,
    Until: 05:00,
    0,
    Until: 06:00,
    0,
    Until: 07:00,
    0,
    Until: 08:00,
    0,
    Until: 09:00,
    0,
    Until: 10:00,
    0,
    Until: 11:00,
    0,
    Until: 12:00,
    0,
    Until: 13:00,
    0,
    Until: 14:00,
    0,
    Until: 15:00,
    0,
    Until: 16:00,
    0,
    Until: 17:00,
    0,
    Until: 18:00,
    0,
    Until: 19:00,
    0,
    Until: 20:00,
    0,
    Until: 21:00,
    0,
    Until: 22:00,
    0,
    Until: 23:00,
    0,
    Until: 24:00,
    0,
    For: SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    PlantOnSched,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    ReheatCoilAvailSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    CoolingCoilAvailSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    15.56,
    Until: 7:00,
    21.11,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekends,
    Until: 24:00,
    15.56,
    For: Holiday,
    Until: 24:00,
    15.56,
    For: WinterDesignDay,
    Until: 24:00,
    21.11,
    For: SummerDesignDay,
    Until: 24:00,
    15.56,
    For: CustomDay1,
    Until: 24:00,
    15.56,
    For: CustomDay2,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM_w_SB,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    15.56,
    Until: 02:00,
    15.56,
    Until: 03:00,
    15.56,
    Until: 04:00,
    15.56,
    Until: 05:00,
    15.56,
    Until: 06:00,
    15.56,
    Until: 07:00,
    21.11,
    Until: 08:00,
    21.11,
    Until: 09:00,
    21.11,
    Until: 10:00,
    21.11,
    Until: 11:00,
    20.5544444444444,
    Until: 12:00,
    21.11,
    Until: 13:00,
    20.5544444444444,
    Until: 14:00,
    21.11,
    Until: 15:00,
    20.5544444444444,
    Until: 16:00,
    21.11,
    Until: 17:00,
    21.11,
    Until: 18:00,
    21.11,
    Until: 19:00,
    21.11,
    Until: 20:00,
    15.56,
    Until: 21:00,
    15.56,
    Until: 22:00,
    15.56,
    Until: 23:00,
    15.56,
    Until: 24:00,
    15.56,
    For: Weekends,
    Until: 01:00,
    15.56,
    Until: 02:00,
    15.56,
    Until: 03:00,
    15.56,
    Until: 04:00,
    15.56,
    Until: 05:00,
    15.56,
    Until: 06:00,
    15.56,
    Until: 07:00,
    15.56,
    Until: 08:00,
    15.56,
    Until: 09:00,
    15.56,
    Until: 10:00,
    15.56,
    Until: 11:00,
    15.56,
    Until: 12:00,
    15.56,
    Until: 13:00,
    15.56,
    Until: 14:00,
    15.56,
    Until: 15:00,
    15.56,
    Until: 16:00,
    15.56,
    Until: 17:00,
    15.56,
    Until: 18:00,
    15.56,
    Until: 19:00,
    15.56,
    Until: 20:00,
    15.56,
    Until: 21:00,
    15.56,
    Until: 22:00,
    15.56,
    Until: 23:00,
    15.56,
    Until: 24:00,
    15.56,
    For: Holiday,
    Until: 24:00,
    15.56,
    For: WinterDesignDay,
    Until: 24:00,
    21.11,
    For: SummerDesignDay,
    Until: 24:00,
    15.56,
    For: CustomDay1,
    Until: 24:00,
    15.56,
    For: CustomDay2,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    15.56,
    Until: 7:00,
    17.8,
    Until: 8:00,
    20.0,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekends,
    Until: 24:00,
    15.56,
    For: Holiday,
    Until: 24:00,
    15.56,
    For: WinterDesignDay,
    Until: 24:00,
    21.11,
    For: SummerDesignDay,
    Until: 24:00,
    15.56,
    For: CustomDay1,
    Until: 24:00,
    15.56,
    For: CustomDay2,
    Until: 24:00,
    15.56;

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    29.44,
    Until: 7:00,
    23.89,
    Until: 18:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekends,
    Until: 24:00,
    29.44,
    For: Holiday,
    Until: 24:00,
    29.44,
    For: WinterDesignDay,
    Until: 24:00,
    29.44,
    For: SummerDesignDay,
    Until: 24:00,
    23.89,
    For: CustomDay1,
    Until: 24:00,
    29.44,
    For: CustomDay2,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM_w_SB,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    29.44,
    Until: 02:00,
    29.44,
    Until: 03:00,
    29.44,
    Until: 04:00,
    29.44,
    Until: 05:00,
    29.44,
    Until: 06:00,
    29.44,
    Until: 07:00,
    23.89,
    Until: 08:00,
    23.89,
    Until: 09:00,
    23.89,
    Until: 10:00,
    23.89,
    Until: 11:00,
    24.4455555555556,
    Until: 12:00,
    23.89,
    Until: 13:00,
    24.4455555555556,
    Until: 14:00,
    23.89,
    Until: 15:00,
    24.4455555555556,
    Until: 16:00,
    23.89,
    Until: 17:00,
    23.89,
    Until: 18:00,
    23.89,
    Until: 19:00,
    29.44,
    Until: 20:00,
    29.44,
    Until: 21:00,
    29.44,
    Until: 22:00,
    29.44,
    Until: 23:00,
    29.44,
    Until: 24:00,
    29.44,
    For: Weekends,
    Until: 01:00,
    29.44,
    Until: 02:00,
    29.44,
    Until: 03:00,
    29.44,
    Until: 04:00,
    29.44,
    Until: 05:00,
    29.44,
    Until: 06:00,
    29.44,
    Until: 07:00,
    29.44,
    Until: 08:00,
    29.44,
    Until: 09:00,
    29.44,
    Until: 10:00,
    29.44,
    Until: 11:00,
    29.44,
    Until: 12:00,
    29.44,
    Until: 13:00,
    29.44,
    Until: 14:00,
    29.44,
    Until: 15:00,
    29.44,
    Until: 16:00,
    29.44,
    Until: 17:00,
    29.44,
    Until: 18:00,
    29.44,
    Until: 19:00,
    29.44,
    Until: 20:00,
    29.44,
    Until: 21:00,
    29.44,
    Until: 22:00,
    29.44,
    Until: 23:00,
    29.44,
    Until: 24:00,
    29.44,
    For: Holiday,
    Until: 24:00,
    29.44,
    For: WinterDesignDay,
    Until: 24:00,
    29.44,
    For: SummerDesignDay,
    Until: 24:00,
    23.89,
    For: CustomDay1,
    Until: 24:00,
    29.44,
    For: CustomDay2,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    29.44,
    Until: 7:00,
    27.8,
    Until: 8:00,
    25.6,
    Until: 18:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekends,
    Until: 24:00,
    29.44,
    For: Holiday,
    Until: 24:00,
    29.44,
    For: WinterDesignDay,
    Until: 24:00,
    29.44,
    For: SummerDesignDay,
    Until: 24:00,
    23.89,
    For: CustomDay1,
    Until: 24:00,
    29.44,
    For: CustomDay2,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,
    Temperature,
    Through: 12/31,
    For: WeekDays,
    Until: 6:00,
    23.89,
    Until: 7:00,
    23.89,
    Until: 18:00,
    23.89,
    Until: 24:00,
    23.89,
    For: Weekends,
    Until: 24:00,
    23.89,
    For: Holiday,
    Until: 24:00,
    23.89,
    For: WinterDesignDay,
    Until: 24:00,
    29.44,
    For: SummerDesignDay,
    Until: 24:00,
    23.89,
    For: CustomDay1,
    Until: 24:00,
    23.89,
    For: CustomDay2,
    Until: 24:00,
    23.89;

Schedule:Compact,
    Humidity Setpoint Schedule,
    Humidity,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Weekends WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    MinOA_Sched,
    fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    Temperature,
    Through: 3/31,
    For: AllDays,
    Until: 24:00,
    13.0,
    Through: 9/30,
    For: AllDays,
    Until: 24:00,
    13.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    13.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    16.0;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120.;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    SHADING_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Core_ZN Water Equipment Latent fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    Core_ZN Water Equipment Sensible fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    Core_ZN Water Equipment Hot Supply Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    55;

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60;

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.00;

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    22.0;

Schedule:Compact,
    Exterior_lighting_schedule_a,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_b,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.7,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,
    fraction,
    Through:12/31,
    For:Weekdays SummerDesignDay,
    Until: 07:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For:Saturdays,
    Until: 24:00,
    0,
    For:AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.5,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.5,
    Until: 19:00,
    1,
    Until: 24:00,
    0.5;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    AC02 Acoustic Ceiling,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material,
    F07 25mm stucco,
    Smooth,
    0.0254,
    0.72,
    1856,
    840,
    0.9,
    0.7,
    0.7;

Material,
    F08 Metal surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500;

Material,
    F08 Metal roof surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500,
    0.9,
    0.7;

Material,
    F12 Asphalt shingles,
    VeryRough,
    0.0032,
    0.04,
    1120,
    1260,
    0.9,
    0.7;

Material,
    F13 Built-up roofing,
    Rough,
    0.0095,
    0.16,
    1120,
    1460,
    0.9,
    0.7;

Material,
    G01 13mm gypsum board,
    Smooth,
    0.0127,
    0.1600,
    800.0000,
    1090.0000,
    0.9000,
    0.7000,
    0.5000;

Material,
    G01 16mm gypsum board,
    MediumSmooth,
    0.0159,
    0.16,
    800,
    1090;

Material,
    G02 16mm plywood,
    Smooth,
    0.0159,
    0.12,
    544,
    1210;

Material,
    M14 150mm heavyweight concrete roof,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete wall,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete wall,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete floor,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    150mm Normalweight concrete floor,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete floor,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    M10 200mm concrete block wall,
    MediumRough,
    0.2032,
    0.72,
    800,
    832;

Material,
    M10 200mm concrete block basement wall,
    MediumRough,
    0.2032,
    1.326,
    1842,
    912;

Material:NoMass,
    Opaque Door panel_con,
    MediumRough,
    0.475963827,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.21648,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    Air_Wall_Material,
    Rough,
    0.2079491,
    0.9,
    0.7;

Material:NoMass,
    Nonres_Roof_Insulation,
    MediumSmooth,
    8.09838681889561,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Roof_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Roof_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,
    MediumSmooth,
    3.06941962105791,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Exterior_Wall_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Std Opaque Door Panel,
    MediumRough,
    0.123456790123457,
    0.9,
    0.7,
    0.7;

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,
    2.0441736,
    0.38,
    0.418;

Construction,
    Swinging Door_con,
    Opaque Door panel_con;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Construction,
    Air_Wall,
    Air_Wall_Material;

Construction,
    DropCeiling,
    AC02 Acoustic Ceiling;

Construction,
    OpaqueDoor,
    Std Opaque Door Panel;

Construction,
    AtticRoofDeck,
    F12 Asphalt shingles,
    G02 16mm plywood;

Construction,
    int_wall,
    G01 13mm gypsum board,
    G01 13mm gypsum board;

Construction,
    ext_slab_8in_with_carpet,
    200mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_8in,
    200mm Normalweight concrete floor;

Construction,
    ext_slab_6in_with_carpet,
    150mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_6in,
    150mm Normalweight concrete floor;

Construction,
    int_slab_floor,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    int_slab_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor;

Construction,
    basement_wall,
    M10 200mm concrete block basement wall;

Construction,
    int_wood_floor,
    AC02 Acoustic Ceiling,
    G02 16mm plywood,
    CP02 CARPET PAD;

Construction,
    ext_soffit_floor,
    G02 16mm plywood;

Construction,
    nonres_roof,
    Nonres_Roof_Insulation,
    G01 16mm gypsum board;

Construction,
    res_roof,
    Res_Roof_Insulation,
    G01 16mm gypsum board;

Construction,
    semiheated_roof,
    Semiheated_Roof_Insulation,
    G01 16mm gypsum board;

Construction,
    nonres_roof_floor,
    G01 16mm gypsum board,
    Nonres_Roof_Insulation;

Construction,
    res_roof_floor,
    G01 16mm gypsum board,
    Res_Roof_Insulation;

Construction,
    semiheated_roof_floor,
    G01 16mm gypsum board,
    Semiheated_Roof_Insulation;

Construction,
    nonres_ext_wall,
    F07 25mm stucco,
    G01 16mm gypsum board,
    Nonres_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    res_ext_wall,
    F07 25mm stucco,
    G01 16mm gypsum board,
    Res_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    semiheated_ext_wall,
    F07 25mm stucco,
    G01 16mm gypsum board,
    Semiheated_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    nonres_floor,
    Nonres_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    res_floor,
    Res_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    semiheated_floor,
    Semiheated_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    nonres_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Nonres_Floor_Insulation;

Construction,
    res_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Res_Floor_Insulation;

Construction,
    semiheated_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Semiheated_Floor_Insulation;

Construction,
    Window_U_0.36_SHGC_0.38,
    Glazing Layer;

Construction:FfactorGroundFloor,
    Core_ZN_floor_Ffactor,
    0.90012,
    149.65740000000005,
    0;

Construction:FfactorGroundFloor,
    Perimeter_ZN_1_floor_Ffactor,
    0.90012,
    113.45000000000002,
    27.69;

Construction:FfactorGroundFloor,
    Perimeter_ZN_2_floor_Ffactor,
    0.90012,
    67.29999999999995,
    18.46;

Construction:FfactorGroundFloor,
    Perimeter_ZN_3_floor_Ffactor,
    0.90012,
    113.44999999999999,
    27.69;

Construction:FfactorGroundFloor,
    Perimeter_ZN_4_floor_Ffactor,
    0.90012,
    67.30000000000001,
    18.46;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

Zone,
    Core_ZN,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Attic,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    No;

BuildingSurface:Detailed,
    Core_ZN_floor,
    Floor,
    Core_ZN_floor_Ffactor,
    Core_ZN,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Core_ZN_wall_south,
    Wall,
    int_wall,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_1_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_east,
    Wall,
    int_wall,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_2_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_north,
    Wall,
    int_wall,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_3_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_ceiling,
    Ceiling,
    nonres_roof,
    Core_ZN,
    ,
    Surface,
    Attic_floor_core,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_west,
    Wall,
    int_wall,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_4_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,
    Floor,
    Perimeter_ZN_1_floor_Ffactor,
    Perimeter_ZN_1,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,
    Wall,
    int_wall,
    Perimeter_ZN_1,
    ,
    Surface,
    Perimeter_ZN_4_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,
    Wall,
    nonres_ext_wall,
    Perimeter_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,
    Ceiling,
    nonres_roof,
    Perimeter_ZN_1,
    ,
    Surface,
    Attic_floor_perimeter_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,
    Wall,
    int_wall,
    Perimeter_ZN_1,
    ,
    Surface,
    Perimeter_ZN_2_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,
    Wall,
    int_wall,
    Perimeter_ZN_1,
    ,
    Surface,
    Core_ZN_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,
    Floor,
    Perimeter_ZN_2_floor_Ffactor,
    Perimeter_ZN_2,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,
    Wall,
    nonres_ext_wall,
    Perimeter_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,
    Wall,
    int_wall,
    Perimeter_ZN_2,
    ,
    Surface,
    Perimeter_ZN_3_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,
    Ceiling,
    nonres_roof,
    Perimeter_ZN_2,
    ,
    Surface,
    Attic_floor_perimeter_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,
    Wall,
    int_wall,
    Perimeter_ZN_2,
    ,
    Surface,
    Perimeter_ZN_1_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,
    Wall,
    int_wall,
    Perimeter_ZN_2,
    ,
    Surface,
    Core_ZN_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,
    Floor,
    Perimeter_ZN_3_floor_Ffactor,
    Perimeter_ZN_3,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,
    Wall,
    int_wall,
    Perimeter_ZN_3,
    ,
    Surface,
    Core_ZN_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,
    Wall,
    int_wall,
    Perimeter_ZN_3,
    ,
    Surface,
    Perimeter_ZN_4_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,
    Ceiling,
    nonres_roof,
    Perimeter_ZN_3,
    ,
    Surface,
    Attic_floor_perimeter_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,
    Wall,
    nonres_ext_wall,
    Perimeter_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,
    Wall,
    int_wall,
    Perimeter_ZN_3,
    ,
    Surface,
    Perimeter_ZN_2_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,
    Floor,
    Perimeter_ZN_4_floor_Ffactor,
    Perimeter_ZN_4,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,
    Wall,
    int_wall,
    Perimeter_ZN_4,
    ,
    Surface,
    Perimeter_ZN_1_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    0.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,
    Ceiling,
    nonres_roof,
    Perimeter_ZN_4,
    ,
    Surface,
    Attic_floor_perimeter_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,
    Wall,
    int_wall,
    Perimeter_ZN_4,
    ,
    Surface,
    Perimeter_ZN_3_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,
    Wall,
    int_wall,
    Perimeter_ZN_4,
    ,
    Surface,
    Core_ZN_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,
    Wall,
    nonres_ext_wall,
    Perimeter_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_west,
    Floor,
    ext_soffit_floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    19.0600,
    3.0500,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    0.0000,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_south,
    Floor,
    ext_soffit_floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_east,
    Floor,
    ext_soffit_floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    28.2900,
    19.0600,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,
    Floor,
    nonres_roof_floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_1_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,
    Floor,
    nonres_roof_floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_4_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,
    Floor,
    nonres_roof_floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_2_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_core,
    Floor,
    nonres_roof_floor,
    Attic,
    ,
    Surface,
    Core_ZN_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,
    Floor,
    nonres_roof_floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_3_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_north,
    Floor,
    ext_soffit_floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    19.0600,
    3.0500,
    28.2900,
    19.0600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_roof_north,
    Roof,
    AtticRoofDeck,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    28.2900,
    19.0600,
    3.0500,
    -0.6000,
    19.0600,
    3.0500,
    9.2300,
    9.2300,
    6.3300,
    18.4600,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_west,
    Roof,
    AtticRoofDeck,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    -0.6000,
    19.0600,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500,
    9.2300,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_east,
    Roof,
    AtticRoofDeck,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    28.2900,
    -0.6000,
    3.0500,
    28.2900,
    19.0600,
    3.0500,
    18.4600,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_south,
    Roof,
    AtticRoofDeck,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    -0.6000,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    18.4600,
    9.2300,
    6.3300,
    9.2300,
    9.2300,
    6.3300;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    1.390,
    0.0000,
    2.4240,
    1.390,
    0.0000,
    0.9000,
    3.220,
    0.0000,
    0.9000,
    3.220,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    6.010,
    0.0000,
    2.4240,
    6.010,
    0.0000,
    0.9000,
    7.840,
    0.0000,
    0.9000,
    7.840,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    10.620,
    0.0000,
    2.4240,
    10.620,
    0.0000,
    0.9000,
    12.450,
    0.0000,
    0.9000,
    12.450,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    15.240,
    0.0000,
    2.4240,
    15.240,
    0.0000,
    0.9000,
    17.070,
    0.0000,
    0.9000,
    17.070,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    19.850,
    0.0000,
    2.4240,
    19.850,
    0.0000,
    0.9000,
    21.680,
    0.0000,
    0.9000,
    21.680,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    24.470,
    0.0000,
    2.4240,
    24.470,
    0.0000,
    0.9000,
    26.300,
    0.0000,
    0.9000,
    26.300,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,
    GlassDoor,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    12.930,
    0.0000,
    2.1340,
    12.930,
    0.0000,
    0.0000,
    14.760,
    0.0000,
    0.0000,
    14.760,
    0.0000,
    2.1340;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.690,
    15.2400,
    2.4240,
    27.690,
    15.2400,
    0.9000,
    27.690,
    17.0700,
    0.9000,
    27.690,
    17.0700,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.690,
    10.6200,
    2.4240,
    27.690,
    10.6200,
    0.9000,
    27.690,
    12.4500,
    0.9000,
    27.690,
    12.4500,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.690,
    6.0100,
    2.4240,
    27.690,
    6.0100,
    0.9000,
    27.690,
    7.8400,
    0.9000,
    27.690,
    7.8400,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.690,
    1.3900,
    2.4240,
    27.690,
    1.3900,
    0.9000,
    27.690,
    3.2200,
    0.9000,
    27.690,
    3.2200,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    26.300,
    18.4600,
    2.4240,
    26.300,
    18.4600,
    0.9000,
    24.470,
    18.4600,
    0.9000,
    24.470,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    21.680,
    18.4600,
    2.4240,
    21.680,
    18.4600,
    0.9000,
    19.850,
    18.4600,
    0.9000,
    19.850,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    17.070,
    18.4600,
    2.4240,
    17.070,
    18.4600,
    0.9000,
    15.240,
    18.4600,
    0.9000,
    15.240,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    12.450,
    18.4600,
    2.4240,
    12.450,
    18.4600,
    0.9000,
    10.620,
    18.4600,
    0.9000,
    10.620,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    7.840,
    18.4600,
    2.4240,
    7.840,
    18.4600,
    0.9000,
    6.010,
    18.4600,
    0.9000,
    6.010,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    3.220,
    18.4600,
    2.4240,
    3.220,
    18.4600,
    0.9000,
    1.390,
    18.4600,
    0.9000,
    1.390,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    3.2200,
    2.4240,
    0.000,
    3.2200,
    0.9000,
    0.000,
    1.3900,
    0.9000,
    0.000,
    1.3900,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    7.8400,
    2.4240,
    0.000,
    7.8400,
    0.9000,
    0.000,
    6.0100,
    0.9000,
    0.000,
    6.0100,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    12.4500,
    2.4240,
    0.000,
    12.4500,
    0.9000,
    0.000,
    10.6200,
    0.9000,
    0.000,
    10.6200,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,
    Window,
    Window_U_0.36_SHGC_0.38,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    17.0700,
    2.4240,
    0.000,
    17.0700,
    0.9000,
    0.000,
    15.2400,
    0.9000,
    0.000,
    15.2400,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door1,
    Door,
    Swinging Door_con,
    Perimeter_ZN_3_wall_north,
    ,
    autocalculate,
    ,
    1,
    4,
    14.911800279714,
    18.460000000000,
    2.133600000000,
    14.911800279714,
    18.460000000000,
    0.000000000000,
    13.997400279714,
    18.460000000000,
    0.000000000000,
    13.997400279714,
    18.460000000000,
    2.133600000000;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Door2,
    Door,
    Swinging Door_con,
    Perimeter_ZN_3_wall_north,
    ,
    autocalculate,
    ,
    1,
    4,
    19.131920148775,
    18.460000000000,
    2.133600000000,
    19.131920148775,
    18.460000000000,
    0.000000000000,
    18.217520148775,
    18.460000000000,
    0.000000000000,
    18.217520148775,
    18.460000000000,
    2.133600000000;

InternalMass,
    Core_ZN_InternalMass_1,
    InteriorFurnishings,
    Core_ZN,
    ,
    299.3148;

InternalMass,
    Perimeter_ZN_1_InternalMass_1,
    InteriorFurnishings,
    Perimeter_ZN_1,
    ,
    226.9000;

InternalMass,
    Perimeter_ZN_2_InternalMass_1,
    InteriorFurnishings,
    Perimeter_ZN_2,
    ,
    134.6000;

InternalMass,
    Perimeter_ZN_3_InternalMass_1,
    InteriorFurnishings,
    Perimeter_ZN_3,
    ,
    226.9000;

InternalMass,
    Perimeter_ZN_4_InternalMass_1,
    InteriorFurnishings,
    Perimeter_ZN_4,
    ,
    134.6000;

People,
    Core_ZN,
    Core_ZN,
    BLDG_OCC_SCH_wo_SB,
    Area/Person,
    ,
    ,
    16.5880764430522,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged;

People,
    Perimeter_ZN_1,
    Perimeter_ZN_1,
    BLDG_OCC_SCH_wo_SB,
    Area/Person,
    ,
    ,
    16.5880764430522,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged;

People,
    Perimeter_ZN_2,
    Perimeter_ZN_2,
    BLDG_OCC_SCH_w_SB,
    Area/Person,
    ,
    ,
    16.5880764430522,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged;

People,
    Perimeter_ZN_3,
    Perimeter_ZN_3,
    BLDG_OCC_SCH_wo_SB,
    Area/Person,
    ,
    ,
    16.5880764430522,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged;

People,
    Perimeter_ZN_4,
    Perimeter_ZN_4,
    BLDG_OCC_SCH_wo_SB,
    Area/Person,
    ,
    ,
    16.5880764430522,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged;

Lights,
    Core_ZN_Lights,
    Core_ZN,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Perimeter_ZN_1_Lights,
    Perimeter_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Perimeter_ZN_2_Lights,
    Perimeter_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Perimeter_ZN_3_Lights,
    Perimeter_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Perimeter_ZN_4_Lights,
    Perimeter_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

ElectricEquipment,
    Core_ZN_MiscPlug_Equip,
    Core_ZN,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    6.78,
    ,
    ,
    ,
    ,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,
    Perimeter_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    6.78,
    ,
    ,
    ,
    ,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,
    Perimeter_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    6.78,
    ,
    ,
    ,
    ,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,
    Perimeter_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    6.78,
    ,
    ,
    ,
    ,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,
    Perimeter_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    6.78,
    ,
    ,
    ,
    ,
    MiscPlug;

Daylighting:Controls,
    Perimeter_ZN_1_DaylCtrl,
    Perimeter_ZN_1,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Perimeter_ZN_1_DaylRefPt1,
    180.0,
    22.0,
    ,
    Perimeter_ZN_1_DaylRefPt1,
    0.2399,
    377,
    Perimeter_ZN_1_DaylRefPt2,
    0.0302,
    377;

Daylighting:Controls,
    Perimeter_ZN_2_DaylCtrl,
    Perimeter_ZN_2,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Perimeter_ZN_2_DaylRefPt1,
    90.0,
    22.0,
    ,
    Perimeter_ZN_2_DaylRefPt1,
    0.2399,
    377,
    Perimeter_ZN_2_DaylRefPt2,
    0.0302,
    377;

Daylighting:Controls,
    Perimeter_ZN_3_DaylCtrl,
    Perimeter_ZN_3,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Perimeter_ZN_3_DaylRefPt1,
    0.0,
    22.0,
    ,
    Perimeter_ZN_3_DaylRefPt1,
    0.2399,
    377,
    Perimeter_ZN_3_DaylRefPt2,
    0.0302,
    377;

Daylighting:Controls,
    Perimeter_ZN_4_DaylCtrl,
    Perimeter_ZN_4,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Perimeter_ZN_4_DaylRefPt1,
    270.0,
    22.0,
    ,
    Perimeter_ZN_4_DaylRefPt1,
    0.2399,
    377,
    Perimeter_ZN_4_DaylRefPt2,
    0.0302,
    377;

Daylighting:ReferencePoint,
    Perimeter_ZN_1_DaylRefPt1,
    Perimeter_ZN_1,
    9.144000,
    1.633700,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_1_DaylRefPt2,
    Perimeter_ZN_1,
    9.144000,
    3.267500,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_2_DaylRefPt1,
    Perimeter_ZN_2,
    26.089800,
    9.144000,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_2_DaylRefPt2,
    Perimeter_ZN_2,
    24.456100,
    9.144000,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_3_DaylRefPt1,
    Perimeter_ZN_3,
    18.288000,
    16.825000,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_3_DaylRefPt2,
    Perimeter_ZN_3,
    18.288000,
    15.192500,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_4_DaylRefPt1,
    Perimeter_ZN_4,
    1.633700,
    9.144000,
    0.762000;

Daylighting:ReferencePoint,
    Perimeter_ZN_4_DaylRefPt2,
    Perimeter_ZN_4,
    3.267500,
    9.144000,
    0.762000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,
    Perimeter_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorWallArea,
    0,
    ,
    0.00056896,
    ,
    0,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Door_Infiltration,
    Perimeter_ZN_1,
    INFIL_Door_Opening_SCH,
    Flow/Zone,
    0.076455414,
    ,
    ,
    ,
    1,
    0.0000,
    0.,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,
    Perimeter_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorWallArea,
    0,
    ,
    0.00056896,
    ,
    0,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,
    Perimeter_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorWallArea,
    0,
    ,
    0.00056896,
    ,
    0,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,
    Perimeter_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorWallArea,
    0,
    ,
    0.00056896,
    ,
    0,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,
    Attic,
    ALWAYS_ON,
    Flow/Zone,
    0.2001,
    ,
    ,
    ,
    1.0,
    0.0000,
    0.0000,
    0.0000;

Exterior:Lights,
    Exterior_Lights_a,
    Exterior_lighting_schedule_a,
    50.7,
    AstronomicalClock,
    General;

Exterior:Lights,
    Exterior_Lights_b,
    Exterior_lighting_schedule_b_2016,
    115.1,
    AstronomicalClock,
    General;

Exterior:Lights,
    Exterior_Lights_c,
    Exterior_lighting_schedule_c_2016,
    445.5,
    AstronomicalClock,
    General;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,
    Flow/Area,
    ,
    0.000431773,
    0.0;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,
    Flow/Area,
    ,
    0.000431773,
    0.0;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,
    Flow/Area,
    ,
    0.000431773,
    0.0;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,
    Flow/Area,
    ,
    0.000431773,
    0.0;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,
    Flow/Area,
    ,
    0.000431773,
    0.0;

Sizing:Parameters,
    1.2000,
    1.2000,
    6;

Sizing:Zone,
    Core_ZN,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.0085,
    0.008,
    SZ DSOA Core_ZN,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_ZN_1,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.0085,
    0.008,
    SZ DSOA Perimeter_ZN_1,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_ZN_2,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.0085,
    0.008,
    SZ DSOA Perimeter_ZN_2,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_ZN_3,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.0085,
    0.008,
    SZ DSOA Perimeter_ZN_3,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Perimeter_ZN_4,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.0085,
    0.008,
    SZ DSOA Perimeter_ZN_4,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:System,
    PSZ-AC:1,
    Sensible,
    AUTOSIZE,
    0.3000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

Sizing:System,
    PSZ-AC:2,
    Sensible,
    AUTOSIZE,
    0.3000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

Sizing:System,
    PSZ-AC:3,
    Sensible,
    AUTOSIZE,
    0.3000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

Sizing:System,
    PSZ-AC:4,
    Sensible,
    AUTOSIZE,
    0.3000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

Sizing:System,
    PSZ-AC:5,
    Sensible,
    AUTOSIZE,
    0.3000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ;

Sizing:Plant,
    SHWSys1,
    Heating,
    48.89,
    5.0;

ZoneControl:Thermostat,
    Core_ZN Thermostat,
    Core_ZN,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_1 Thermostat,
    Perimeter_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_2 Thermostat,
    Perimeter_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_3 Thermostat,
    Perimeter_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_4 Thermostat,
    Perimeter_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM_w_SB,
    CLGSETP_SCH_NO_OPTIMUM_w_SB;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_OPTIMUM;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN Direct Air,
    ALWAYS_ON,
    Core_ZN Direct Air Inlet Node Name ATInlet,
    Core_ZN Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    AUTOSIZE;

ZoneHVAC:AirDistributionUnit,
    Core_ZN Direct Air ADU,
    Core_ZN Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN Direct Air;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 Direct Air ADU,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 Direct Air ADU,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 Direct Air;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 Direct Air ADU,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 Direct Air ADU,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 Direct Air;

ZoneHVAC:EquipmentList,
    Core_ZN Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_ZN Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentConnections,
    Core_ZN,
    Core_ZN Equipment,
    Core_ZN Inlet Nodes,
    ,
    Core_ZN Air Node,
    Core_ZN Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,
    Perimeter_ZN_1 Equipment,
    Perimeter_ZN_1 Inlet Nodes,
    ,
    Perimeter_ZN_1 Air Node,
    Perimeter_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,
    Perimeter_ZN_2 Equipment,
    Perimeter_ZN_2 Inlet Nodes,
    ,
    Perimeter_ZN_2 Air Node,
    Perimeter_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,
    Perimeter_ZN_3 Equipment,
    Perimeter_ZN_3 Inlet Nodes,
    ,
    Perimeter_ZN_3 Air Node,
    Perimeter_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,
    Perimeter_ZN_4 Equipment,
    Perimeter_ZN_4 Inlet Nodes,
    ,
    Perimeter_ZN_4 Air Node,
    Perimeter_ZN_4 Return Air Node Name;

Fan:OnOff,
    PSZ-AC:1 Fan,
    HVACOperationSchd,
    0.55575,
    622.5,
    AUTOSIZE,
    0.855,
    1.0,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,
    ,
    ,
    General;

Fan:OnOff,
    PSZ-AC:2 Fan,
    HVACOperationSchd,
    0.55575,
    622.5,
    AUTOSIZE,
    0.855,
    1.0,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,
    ,
    ,
    General;

Fan:OnOff,
    PSZ-AC:3 Fan,
    HVACOperationSchd,
    0.55575,
    622.5,
    AUTOSIZE,
    0.855,
    1.0,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,
    ,
    ,
    General;

Fan:OnOff,
    PSZ-AC:4 Fan,
    HVACOperationSchd,
    0.55575,
    622.5,
    AUTOSIZE,
    0.855,
    1.0,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,
    ,
    ,
    General;

Fan:OnOff,
    PSZ-AC:5 Fan,
    HVACOperationSchd,
    0.55575,
    622.5,
    AUTOSIZE,
    0.855,
    1.0,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,
    ,
    ,
    General;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Cooling Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.11713235489972,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    HPACCoolCapFT,
    HPACCoolCapFFF,
    HPACCOOLEIRFT,
    HPACCOOLEIRFFF,
    HPACCOOLPLFFPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Cooling Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.11713235489972,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    HPACCoolCapFT,
    HPACCoolCapFFF,
    HPACCOOLEIRFT,
    HPACCOOLEIRFFF,
    HPACCOOLPLFFPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Cooling Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.11713235489972,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    HPACCoolCapFT,
    HPACCoolCapFFF,
    HPACCOOLEIRFT,
    HPACCOOLEIRFFF,
    HPACCOOLPLFFPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Cooling Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.11713235489972,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    HPACCoolCapFT,
    HPACCoolCapFFF,
    HPACCOOLEIRFT,
    HPACCOOLEIRFFF,
    HPACCOOLPLFFPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Cooling Coil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.11713235489972,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    HPACCoolCapFT,
    HPACCoolCapFFF,
    HPACCOOLEIRFT,
    HPACCOOLEIRFFF,
    HPACCOOLPLFFPLR;

Coil:Heating:Fuel,
    PSZ-AC:1 Heat Pump DX Supp Heating Coil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode,
    PSZ-AC:1 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:2 Heat Pump DX Supp Heating Coil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode,
    PSZ-AC:2 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:3 Heat Pump DX Supp Heating Coil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode,
    PSZ-AC:3 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:4 Heat Pump DX Supp Heating Coil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode,
    PSZ-AC:4 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:5 Heat Pump DX Supp Heating Coil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode,
    PSZ-AC:5 Supply Equipment Outlet Node;

Coil:Heating:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Heating Coil,
    ALWAYS_ON,
    AUTOSIZE,
    3.3592,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    PSZ-AC:1_HeatC-PSZ-AC:1_SuppHeatingNode,
    HPACHeatCapFT,
    HPACHeatCapFFF,
    HPACHeatEIRFT,
    HPACHeatEIRFFF,
    HPACCOOLPLFFPLR,
    HPACCOOLEIRFT,
    -12.2,
    ,
    1.67,
    50.0,
    4.4,
    ReverseCycle,
    OnDemand,
    ,
    AUTOSIZE;

Coil:Heating:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Heating Coil,
    ALWAYS_ON,
    AUTOSIZE,
    3.3592,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    PSZ-AC:2_HeatC-PSZ-AC:2_SuppHeatingNode,
    HPACHeatCapFT,
    HPACHeatCapFFF,
    HPACHeatEIRFT,
    HPACHeatEIRFFF,
    HPACCOOLPLFFPLR,
    HPACCOOLEIRFT,
    -12.2,
    ,
    1.67,
    50.0,
    4.4,
    ReverseCycle,
    OnDemand,
    ,
    AUTOSIZE;

Coil:Heating:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Heating Coil,
    ALWAYS_ON,
    AUTOSIZE,
    3.3592,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    PSZ-AC:3_HeatC-PSZ-AC:3_SuppHeatingNode,
    HPACHeatCapFT,
    HPACHeatCapFFF,
    HPACHeatEIRFT,
    HPACHeatEIRFFF,
    HPACCOOLPLFFPLR,
    HPACCOOLEIRFT,
    -12.2,
    ,
    1.67,
    50.0,
    4.4,
    ReverseCycle,
    OnDemand,
    ,
    AUTOSIZE;

Coil:Heating:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Heating Coil,
    ALWAYS_ON,
    AUTOSIZE,
    3.3592,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    PSZ-AC:4_HeatC-PSZ-AC:4_SuppHeatingNode,
    HPACHeatCapFT,
    HPACHeatCapFFF,
    HPACHeatEIRFT,
    HPACHeatEIRFFF,
    HPACCOOLPLFFPLR,
    HPACCOOLEIRFT,
    -12.2,
    ,
    1.67,
    50.0,
    4.4,
    ReverseCycle,
    OnDemand,
    ,
    AUTOSIZE;

Coil:Heating:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Heating Coil,
    ALWAYS_ON,
    AUTOSIZE,
    3.3592,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    PSZ-AC:5_HeatC-PSZ-AC:5_SuppHeatingNode,
    HPACHeatCapFT,
    HPACHeatCapFFF,
    HPACHeatEIRFT,
    HPACHeatEIRFFF,
    HPACCOOLPLFFPLR,
    HPACCOOLEIRFT,
    -12.2,
    ,
    1.67,
    50.0,
    4.4,
    ReverseCycle,
    OnDemand,
    ,
    AUTOSIZE;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:1_HeatPump,
    ALWAYS_ON,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Core_ZN,
    Fan:OnOff,
    PSZ-AC:1 Fan,
    Coil:Heating:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Heating Coil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1 Heat Pump DX Cooling Coil,
    Coil:Heating:Fuel,
    PSZ-AC:1 Heat Pump DX Supp Heating Coil,
    AUTOSIZE,
    4.44,
    BlowThrough,
    HVACOperationSchd;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:2_HeatPump,
    ALWAYS_ON,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_ZN_1,
    Fan:OnOff,
    PSZ-AC:2 Fan,
    Coil:Heating:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Heating Coil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2 Heat Pump DX Cooling Coil,
    Coil:Heating:Fuel,
    PSZ-AC:2 Heat Pump DX Supp Heating Coil,
    AUTOSIZE,
    4.44,
    BlowThrough,
    HVACOperationSchd;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:3_HeatPump,
    ALWAYS_ON,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_ZN_2,
    Fan:OnOff,
    PSZ-AC:3 Fan,
    Coil:Heating:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Heating Coil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3 Heat Pump DX Cooling Coil,
    Coil:Heating:Fuel,
    PSZ-AC:3 Heat Pump DX Supp Heating Coil,
    AUTOSIZE,
    4.44,
    BlowThrough,
    HVACOperationSchd_w_SB;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:4_HeatPump,
    ALWAYS_ON,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_ZN_3,
    Fan:OnOff,
    PSZ-AC:4 Fan,
    Coil:Heating:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Heating Coil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4 Heat Pump DX Cooling Coil,
    Coil:Heating:Fuel,
    PSZ-AC:4 Heat Pump DX Supp Heating Coil,
    AUTOSIZE,
    4.44,
    BlowThrough,
    HVACOperationSchd;

AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:5_HeatPump,
    ALWAYS_ON,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Perimeter_ZN_4,
    Fan:OnOff,
    PSZ-AC:5 Fan,
    Coil:Heating:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Heating Coil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5 Heat Pump DX Cooling Coil,
    Coil:Heating:Fuel,
    PSZ-AC:5 Heat Pump DX Supp Heating Coil,
    AUTOSIZE,
    4.44,
    BlowThrough,
    HVACOperationSchd;

Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    0.0,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    0.0,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    0.0,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    0.0,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,
    PSZ-AC:5_OARelief Node,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    0.0,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched;

AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller;

AirLoopHVAC,
    PSZ-AC:1,
    ,
    PSZ-AC:1 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:1 Air Loop Branches,
    ,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1 Zone Equipment Outlet Node,
    PSZ-AC:1 Zone Equipment Inlet Node,
    PSZ-AC:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:2,
    ,
    PSZ-AC:2 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:2 Air Loop Branches,
    ,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2 Zone Equipment Outlet Node,
    PSZ-AC:2 Zone Equipment Inlet Node,
    PSZ-AC:2 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:3,
    ,
    PSZ-AC:3 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:3 Air Loop Branches,
    ,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3 Zone Equipment Outlet Node,
    PSZ-AC:3 Zone Equipment Inlet Node,
    PSZ-AC:3 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:4,
    ,
    PSZ-AC:4 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:4 Air Loop Branches,
    ,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4 Zone Equipment Outlet Node,
    PSZ-AC:4 Zone Equipment Inlet Node,
    PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:5,
    ,
    PSZ-AC:5 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:5 Air Loop Branches,
    ,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5 Zone Equipment Outlet Node,
    PSZ-AC:5 Zone Equipment Inlet Node,
    PSZ-AC:5 Supply Equipment Outlet Node;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1_OA_Controllers,
    PSZ-AC:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2_OA_Controllers,
    PSZ-AC:2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3_OA_Controllers,
    PSZ-AC:3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4_OA_Controllers,
    PSZ-AC:4_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,
    PSZ-AC:5_OA_Controllers,
    PSZ-AC:5_OA_Equipment;

OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1_OAInlet Node,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2_OAInlet Node,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3_OAInlet Node,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4_OAInlet Node,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5_OAInlet Node,
    PSZ-AC:5_OARelief Node,
    PSZ-AC:5 Supply Equipment Inlet Node;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,
    PSZ-AC:1 Zone Equipment Inlet Node,
    Core_ZN Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,
    PSZ-AC:2 Zone Equipment Inlet Node,
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,
    PSZ-AC:3 Zone Equipment Inlet Node,
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,
    PSZ-AC:4 Zone Equipment Inlet Node,
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,
    PSZ-AC:5 Zone Equipment Inlet Node,
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:SupplyPath,
    PSZ-AC:1,
    PSZ-AC:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:2,
    PSZ-AC:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:3,
    PSZ-AC:3 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:4,
    PSZ-AC:4 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:5,
    PSZ-AC:5 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,
    PSZ-AC:1 Zone Equipment Outlet Node,
    Core_ZN Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,
    PSZ-AC:2 Zone Equipment Outlet Node,
    Perimeter_ZN_1 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,
    PSZ-AC:3 Zone Equipment Outlet Node,
    Perimeter_ZN_2 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,
    PSZ-AC:4 Zone Equipment Outlet Node,
    Perimeter_ZN_3 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,
    PSZ-AC:5 Zone Equipment Outlet Node,
    Perimeter_ZN_4 Return Air Node Name;

AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,
    PSZ-AC:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,
    PSZ-AC:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,
    PSZ-AC:3 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,
    PSZ-AC:4 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,
    PSZ-AC:5 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer;

Branch,
    PSZ-AC:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:1_HeatPump,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:2_HeatPump,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:3 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:3_HeatPump,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:4 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:4_HeatPump,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:5 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    AirLoopHVAC:UnitaryHeatPump:AirToAir,
    PSZ-AC:5_HeatPump,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node;

Branch,
    SHWSys1 Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    SHWSys1 Pump,
    SHWSys1 Supply Inlet Node,
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;

Branch,
    SHWSys1 Supply Equipment Branch,
    ,
    WaterHeater:Mixed,
    SHWSys1 Water Heater,
    SHWSys1 Pump-SHWSys1 Water HeaterNode,
    SHWSys1 Supply Equipment Outlet Node;

Branch,
    SHWSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,
    SHWSys1 Supply Equip Bypass Inlet Node,
    SHWSys1 Supply Equip Bypass Outlet Node;

Branch,
    SHWSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,
    SHWSys1 Supply Outlet Node;

Branch,
    SHWSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,
    SHWSys1 Demand Inlet Node,
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;

Branch,
    SHWSys1 Demand Load Branch 1,
    ,
    WaterUse:Connections,
    Core_ZN Water Equipment,
    Core_ZN Water Equipment Water Inlet Node,
    Core_ZN Water Equipment Water Outlet Node;

Branch,
    SHWSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,
    SHWSys1 Demand Bypass Pipe Inlet Node,
    SHWSys1 Demand Bypass Pipe Outlet Node;

Branch,
    SHWSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,
    SHWSys1 Demand Outlet Node;

BranchList,
    PSZ-AC:1 Air Loop Branches,
    PSZ-AC:1 Air Loop Main Branch;

BranchList,
    PSZ-AC:2 Air Loop Branches,
    PSZ-AC:2 Air Loop Main Branch;

BranchList,
    PSZ-AC:3 Air Loop Branches,
    PSZ-AC:3 Air Loop Main Branch;

BranchList,
    PSZ-AC:4 Air Loop Branches,
    PSZ-AC:4 Air Loop Main Branch;

BranchList,
    PSZ-AC:5 Air Loop Branches,
    PSZ-AC:5 Air Loop Main Branch;

BranchList,
    SHWSys1 Supply Branches,
    SHWSys1 Supply Inlet Branch,
    SHWSys1 Supply Equipment Branch,
    SHWSys1 Supply Equipment Bypass Branch,
    SHWSys1 Supply Outlet Branch;

BranchList,
    SHWSys1 Demand Branches,
    SHWSys1 Demand Inlet Branch,
    SHWSys1 Demand Load Branch 1,
    SHWSys1 Demand Bypass Branch,
    SHWSys1 Demand Outlet Branch;

Connector:Splitter,
    SHWSys1 Supply Splitter,
    SHWSys1 Supply Inlet Branch,
    SHWSys1 Supply Equipment Branch,
    SHWSys1 Supply Equipment Bypass Branch;

Connector:Splitter,
    SHWSys1 Demand Splitter,
    SHWSys1 Demand Inlet Branch,
    SHWSys1 Demand Load Branch 1,
    SHWSys1 Demand Bypass Branch;

Connector:Mixer,
    SHWSys1 Supply Mixer,
    SHWSys1 Supply Outlet Branch,
    SHWSys1 Supply Equipment Branch,
    SHWSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    SHWSys1 Demand Mixer,
    SHWSys1 Demand Outlet Branch,
    SHWSys1 Demand Load Branch 1,
    SHWSys1 Demand Bypass Branch;

ConnectorList,
    SHWSys1 Supply Connectors,
    Connector:Splitter,
    SHWSys1 Supply Splitter,
    Connector:Mixer,
    SHWSys1 Supply Mixer;

ConnectorList,
    SHWSys1 Demand Connectors,
    Connector:Splitter,
    SHWSys1 Demand Splitter,
    Connector:Mixer,
    SHWSys1 Demand Mixer;

NodeList,
    Core_ZN Inlet Nodes,
    Core_ZN Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_1 Inlet Nodes,
    Perimeter_ZN_1 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_2 Inlet Nodes,
    Perimeter_ZN_2 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_3 Inlet Nodes,
    Perimeter_ZN_3 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_4 Inlet Nodes,
    Perimeter_ZN_4 Direct Air Inlet Node Name;

NodeList,
    PSZ-AC:1_OANode List,
    PSZ-AC:1_OAInlet Node;

NodeList,
    PSZ-AC:2_OANode List,
    PSZ-AC:2_OAInlet Node;

NodeList,
    PSZ-AC:3_OANode List,
    PSZ-AC:3_OAInlet Node;

NodeList,
    PSZ-AC:4_OANode List,
    PSZ-AC:4_OAInlet Node;

NodeList,
    PSZ-AC:5_OANode List,
    PSZ-AC:5_OAInlet Node;

OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;

OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;

Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,
    SHWSys1 Supply Equip Bypass Inlet Node,
    SHWSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,
    SHWSys1 Supply Outlet Node;

Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,
    SHWSys1 Demand Inlet Node,
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;

Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,
    SHWSys1 Demand Bypass Pipe Inlet Node,
    SHWSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,
    SHWSys1 Demand Outlet Node;

Pump:ConstantSpeed,
    SHWSys1 Pump,
    SHWSys1 Supply Inlet Node,
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,
    autosize,
    0.001,
    AUTOSIZE,
    0.30,
    0.0,
    Intermittent;

WaterHeater:Mixed,
    SHWSys1 Water Heater,
    0.1514,
    SHWSys1 Water Heater Setpoint Temperature Schedule,
    2.0,
    82.2222,
    Cycle,
    11722.84,
    ,
    ,
    ,
    electricity,
    1,
    ,
    571,
    electricity,
    0.8,
    571,
    electricity,
    ,
    zone,
    ,
    CORE_ZN,
    ,
    1.205980747,
    ,
    1.205980747,
    ,
    4.048e-06,
    BLDG_SWH_SCH;

PlantLoop,
    SHWSys1,
    Water,
    ,
    SHWSys1 Loop Operation Scheme List,
    SHWSys1 Supply Outlet Node,
    48.89,
    10.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    SHWSys1 Supply Inlet Node,
    SHWSys1 Supply Outlet Node,
    SHWSys1 Supply Branches,
    SHWSys1 Supply Connectors,
    SHWSys1 Demand Inlet Node,
    SHWSys1 Demand Outlet Node,
    SHWSys1 Demand Branches,
    SHWSys1 Demand Connectors,
    Optimal;

PlantEquipmentList,
    SHWSys1 Equipment List,
    WaterHeater:Mixed,
    SHWSys1 Water Heater;

PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,
    0.0,
    1000000000000000,
    SHWSys1 Equipment List;

PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,
    PlantOnSched;

EnergyManagementSystem:Sensor,
    ActualOccupancy,
    Binary Occupancy,
    Schedule Value;

EnergyManagementSystem:Sensor,
    Core_ZN_LSr,
    Core_ZN,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Core_ZN_Occ_Sensor,
    Core_ZN,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_1_LSr,
    Perimeter_ZN_1,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_1_Occ_Sensor,
    Perimeter_ZN_1,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_2_LSr,
    Perimeter_ZN_2,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_2_Occ_Sensor,
    Perimeter_ZN_2,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_3_LSr,
    Perimeter_ZN_3,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_3_Occ_Sensor,
    Perimeter_ZN_3,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_4_LSr,
    Perimeter_ZN_4,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Perimeter_ZN_4_Occ_Sensor,
    Perimeter_ZN_4,
    People Occupant Count;

EnergyManagementSystem:Actuator,
    Core_ZN_Light_Actuator,
    Core_ZN_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Perimeter_ZN_1_Light_Actuator,
    Perimeter_ZN_1_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Perimeter_ZN_2_Light_Actuator,
    Perimeter_ZN_2_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Perimeter_ZN_3_Light_Actuator,
    Perimeter_ZN_3_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Perimeter_ZN_4_Light_Actuator,
    Perimeter_ZN_4_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_ZN_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Core_ZN_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_ZN_1_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Perimeter_ZN_1_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_ZN_2_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Perimeter_ZN_2_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_ZN_3_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Perimeter_ZN_3_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_ZN_4_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Perimeter_ZN_4_Light_EMS_Program;

EnergyManagementSystem:Program,
    SET_Core_ZN_Light_EMS_Program,
    SET Core_ZN_LSr_IP=0.093*Core_ZN_LSr/Core_ZN_Area,
    IF (Core_ZN_Occ_Sensor <= 0) && (Core_ZN_LSr_IP >= 0.02),
    SET Core_ZN_Light_Actuator = 0.02*Core_ZN_Area/0.09290304,
    ELSE,
    SET Core_ZN_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Perimeter_ZN_1_Light_EMS_Program,
    SET Perimeter_ZN_1_LSr_IP=0.093*Perimeter_ZN_1_LSr/Perimeter_ZN_1_Area,
    IF (Perimeter_ZN_1_Occ_Sensor <= 0) && (Perimeter_ZN_1_LSr_IP >= 0.02),
    SET Perimeter_ZN_1_Light_Actuator = 0.02*Perimeter_ZN_1_Area/0.09290304,
    ELSE,
    SET Perimeter_ZN_1_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Perimeter_ZN_2_Light_EMS_Program,
    SET Perimeter_ZN_2_LSr_IP=0.093*Perimeter_ZN_2_LSr/Perimeter_ZN_2_Area,
    IF (Perimeter_ZN_2_Occ_Sensor <= 0) && (Perimeter_ZN_2_LSr_IP >= 0.02),
    IF (ActualOccupancy <= 0),
    SET Perimeter_ZN_2_Light_Actuator = 0.02*Perimeter_ZN_2_Area/0.09290304,
    ELSE,
    SET Perimeter_ZN_2_Light_Actuator = NULL,
    ENDIF,
    ELSE,
    SET Perimeter_ZN_2_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Perimeter_ZN_3_Light_EMS_Program,
    SET Perimeter_ZN_3_LSr_IP=0.093*Perimeter_ZN_3_LSr/Perimeter_ZN_3_Area,
    IF (Perimeter_ZN_3_Occ_Sensor <= 0) && (Perimeter_ZN_3_LSr_IP >= 0.02),
    SET Perimeter_ZN_3_Light_Actuator = 0.02*Perimeter_ZN_3_Area/0.09290304,
    ELSE,
    SET Perimeter_ZN_3_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Perimeter_ZN_4_Light_EMS_Program,
    SET Perimeter_ZN_4_LSr_IP=0.093*Perimeter_ZN_4_LSr/Perimeter_ZN_4_Area,
    IF (Perimeter_ZN_4_Occ_Sensor <= 0) && (Perimeter_ZN_4_LSr_IP >= 0.02),
    SET Perimeter_ZN_4_Light_Actuator = 0.02*Perimeter_ZN_4_Area/0.09290304,
    ELSE,
    SET Perimeter_ZN_4_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:InternalVariable,
    Core_ZN_Area,
    Core_ZN,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Perimeter_ZN_1_Area,
    Perimeter_ZN_1,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Perimeter_ZN_2_Area,
    Perimeter_ZN_2,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Perimeter_ZN_3_Area,
    Perimeter_ZN_3,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Perimeter_ZN_4_Area,
    Perimeter_ZN_4,
    Zone Floor Area;

AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager;

SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,
    Temperature,
    SHWSys1-Loop-Temp-Schedule,
    SHWSys1 Supply Outlet Node;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrCore_ZN - Htg,
    Temperature,
    12.8,
    40.0,
    Core_ZN,
    Core_ZN Air Node,
    Core_ZN Direct Air Inlet Node Name,
    PSZ-AC:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrPerimeter_ZN_1 - Htg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_1,
    Perimeter_ZN_1 Air Node,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    PSZ-AC:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrPerimeter_ZN_2 - Htg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_2,
    Perimeter_ZN_2 Air Node,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    PSZ-AC:3 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrPerimeter_ZN_3 - Htg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_3,
    Perimeter_ZN_3 Air Node,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    PSZ-AC:4 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrPerimeter_ZN_4 - Htg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_4,
    Perimeter_ZN_4 Air Node,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    PSZ-AC:5 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrCore_ZN - Clg,
    Temperature,
    12.8,
    40.0,
    Core_ZN,
    Core_ZN Air Node,
    Core_ZN Direct Air Inlet Node Name,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrPerimeter_ZN_1 - Clg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_1,
    Perimeter_ZN_1 Air Node,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrPerimeter_ZN_2 - Clg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_2,
    Perimeter_ZN_2 Air Node,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrPerimeter_ZN_3 - Clg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_3,
    Perimeter_ZN_3 Air Node,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrPerimeter_ZN_4 - Clg,
    Temperature,
    12.8,
    40.0,
    Perimeter_ZN_4,
    Perimeter_ZN_4 Air Node,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode,
    PSZ-AC:1_Fan-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_OA-PSZ-AC:1_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode,
    PSZ-AC:2_Fan-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_OA-PSZ-AC:2_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode,
    PSZ-AC:3_Fan-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_OA-PSZ-AC:3_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode,
    PSZ-AC:4_Fan-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_OA-PSZ-AC:4_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode,
    PSZ-AC:5_Fan-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_OA-PSZ-AC:5_FanNode;

WaterUse:Equipment,
    Core_ZN Water Equipment,
    WaterUse,
    4.048E-06,
    BLDG_SWH_SCH,
    ,
    Core_ZN Water Equipment Hot Supply Temp Sched,
    ,
    Core_ZN,
    Core_ZN Water Equipment Sensible fract sched,
    Core_ZN Water Equipment Latent fract sched;

WaterUse:Connections,
    Core_ZN Water Equipment,
    Core_ZN Water Equipment Water Inlet Node,
    Core_ZN Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_ZN Water Equipment;

Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,
    0.77136,
    0.34053,
    -0.11088,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,
    1.20550,
    -0.32953,
    0.12308,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
    0.77100,
    0.22900,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,
    0.77136,
    0.34053,
    -0.11088,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,
    1.20550,
    -0.32953,
    0.12308,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
    0.77100,
    0.22900,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,
    0.77136,
    0.34053,
    -0.11088,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,
    1.20550,
    -0.32953,
    0.12308,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
    0.77100,
    0.22900,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,
    0.77136,
    0.34053,
    -0.11088,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,
    1.20550,
    -0.32953,
    0.12308,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
    0.77100,
    0.22900,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,
    0.77136,
    0.34053,
    -0.11088,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,
    1.20550,
    -0.32953,
    0.12308,
    0.75918,
    1.13877;

Curve:Quadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_PLR,
    0.77100,
    0.22900,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    HPACCoolCapFFF,
    0.8,
    0.2,
    0.0,
    0.5,
    1.5;

Curve:Quadratic,
    HPACCOOLEIRFFF,
    1.156,
    -0.1816,
    0.0256,
    0.5,
    1.5;

Curve:Quadratic,
    HPACCOOLPLFFPLR,
    0.85,
    0.15,
    0.0,
    0.0,
    1.0;

Curve:Quadratic,
    HPACHeatEIRFFF,
    1.3824,
    -0.4336,
    0.0512,
    0.0,
    1.0;

Curve:Cubic,
    HPACHeatCapFT,
    0.758746,
    0.027626,
    0.000148716,
    0.0000034992,
    -20.0,
    20.0;

Curve:Cubic,
    HPACHeatCapFFF,
    0.84,
    0.16,
    0.0,
    0.0,
    0.5,
    1.5;

Curve:Cubic,
    HPACHeatEIRFT,
    1.19248,
    -0.0300438,
    0.00103745,
    -0.000023328,
    -20.0,
    20.0;

Curve:Biquadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,
    0.42415,
    0.04426,
    -0.00042,
    0.00333,
    -0.00008,
    -0.00021,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,
    1.23649,
    -0.02431,
    0.00057,
    -0.01434,
    0.00063,
    -0.00038,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,
    0.42415,
    0.04426,
    -0.00042,
    0.00333,
    -0.00008,
    -0.00021,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,
    1.23649,
    -0.02431,
    0.00057,
    -0.01434,
    0.00063,
    -0.00038,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,
    0.42415,
    0.04426,
    -0.00042,
    0.00333,
    -0.00008,
    -0.00021,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,
    1.23649,
    -0.02431,
    0.00057,
    -0.01434,
    0.00063,
    -0.00038,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,
    0.42415,
    0.04426,
    -0.00042,
    0.00333,
    -0.00008,
    -0.00021,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:4_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,
    1.23649,
    -0.02431,
    0.00057,
    -0.01434,
    0.00063,
    -0.00038,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,
    0.42415,
    0.04426,
    -0.00042,
    0.00333,
    -0.00008,
    -0.00021,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    PSZ-AC:5_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,
    1.23649,
    -0.02431,
    0.00057,
    -0.01434,
    0.00063,
    -0.00038,
    17.00000,
    22.00000,
    29.00000,
    46.00000;

Curve:Biquadratic,
    HPACCoolCapFT,
    0.766956,
    0.0107756,
    -0.0000414703,
    0.00134961,
    -0.000261144,
    0.000457488,
    12.77778,
    23.88889,
    21.11111,
    46.11111;

Curve:Biquadratic,
    HPACCOOLEIRFT,
    0.297145,
    0.0430933,
    -0.000748766,
    0.00597727,
    0.000482112,
    -0.000956448,
    12.77778,
    23.88889,
    21.11111,
    46.11111;
