Building,
    Ref Bldg Warehouse New2004_v1.3_5.0,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

Sizing:Parameters,
    1.2,
    1.2,
    6;

ConvergenceLimits,
    2,
    25;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

Timestep,
    6;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

Site:GroundTemperature:BuildingSurface,
    10.34,
    10.19,
    11.31,
    13.07,
    16.39,
    19.30,
    22.10,
    24.20,
    21.69,
    17.32,
    14.23,
    11.34;

Construction,
    Metal Bldg Semi-Cond Ext Wall,
    Metal Siding,
    Metal Building Semi-Cond Wall Insulation,
    1/2IN Gypsum;

Material,
    Metal Building Semi-Cond Wall Insulation,
    MediumRough,
    0.0495494599433393,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    Metal Bldg Semi-Cond Roof,
    Metal Roofing,
    Metal Semi-Cond Roof Insulation;

Material,
    Metal Semi-Cond Roof Insulation,
    MediumRough,
    0.0822341258092582,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    ext-slab,
    HW CONCRETE;

Construction,
    int-walls,
    1/2IN Gypsum,
    1/2IN Gypsum;

Construction,
    Window Semi-Cond Fixed,
    Semi-Cond Fixed Assembly Window;

WindowMaterial:SimpleGlazingSystem,
    Semi-Cond Fixed Assembly Window,
    6.92716,
    0.7,
    ;

Construction,
    Swinging Door Semi-Cond,
    Opaque Door panel Semi-Cond;

Material:NoMass,
    Opaque Door panel Semi-Cond,
    MediumRough,
    0.101897046243647,
    0.9,
    0.7,
    0.7;

Construction,
    Overhead Door Semi-Cond,
    Std Overhead Door Panel Semi-Cond;

Material:NoMass,
    Std Overhead Door Panel Semi-Cond,
    MediumRough,
    0.001,
    0.9,
    0.7,
    0.7;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    Wood Siding,
    MediumSmooth,
    0.0100,
    0.1100,
    544.6200,
    1210.0000,
    0.9000,
    0.7800,
    0.7800;

Material,
    1/2IN Gypsum,
    Smooth,
    0.0127,
    0.1600,
    784.9000,
    830.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    1IN Stucco,
    Smooth,
    0.0253,
    0.6918,
    1858.0000,
    837.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    8IN CONCRETE HW,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.9600,
    7688.8600,
    410.0000,
    0.9000,
    0.2000,
    0.2000;

Material,
    HW CONCRETE,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.2165,
    0.9000,
    0.7000,
    0.8000;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.1600,
    1121.2900,
    1460.0000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    Metal Roofing,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Std AC02,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material:NoMass,
    MAT-AIR-WALL,
    Rough,
    0.2079491,
    0.9,
    0.7;

Zone,
    BulkStorage,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    FineStorage,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Office,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    BulkStorage_Ceiling,
    Roof,
    Metal Bldg Semi-Cond Roof,
    BulkStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    100.5790,
    8.5340,
    0.0000,
    30.4785,
    8.5340,
    45.7178,
    30.4785,
    8.5340,
    45.7178,
    100.5790,
    8.5340;

BuildingSurface:Detailed,
    BulkStorage_Floor,
    Floor,
    ext-slab,
    BulkStorage,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    45.7178,
    100.5790,
    0.0000,
    45.7178,
    30.4785,
    0.0000,
    0.0000,
    30.4785,
    0.0000,
    0.0000,
    100.5790,
    0.0000;

BuildingSurface:Detailed,
    BulkStorage_Wall_East,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    BulkStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    45.7178,
    30.4785,
    8.5340,
    45.7178,
    30.4785,
    0.0000,
    45.7178,
    100.5790,
    0.0000,
    45.7178,
    100.5790,
    8.5340;

BuildingSurface:Detailed,
    BulkStorage_Wall_North,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    BulkStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    45.7178,
    100.5790,
    8.5340,
    45.7178,
    100.5790,
    0.0000,
    0.0000,
    100.5790,
    0.0000,
    0.0000,
    100.5790,
    8.5340;

BuildingSurface:Detailed,
    BulkStorage_Wall_West,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    BulkStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    100.5790,
    8.5340,
    0.0000,
    100.5790,
    0.0000,
    0.0000,
    30.4785,
    0.0000,
    0.0000,
    30.4785,
    8.5340;

BuildingSurface:Detailed,
    Fine Storage Office_Wall_South,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    8.5340,
    0.0000,
    0.0000,
    4.2670,
    25.9067,
    0.0000,
    4.2670,
    25.9067,
    0.0000,
    8.5340;

BuildingSurface:Detailed,
    Fine Storage Office_Wall_West,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    9.1435,
    8.5340,
    0.0000,
    9.1435,
    4.2670,
    0.0000,
    0.0000,
    4.2670,
    0.0000,
    0.0000,
    8.5340;

BuildingSurface:Detailed,
    FineStorage_Ceiling,
    Roof,
    Metal Bldg Semi-Cond Roof,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    45.7178,
    0.0000,
    8.5340,
    45.7178,
    30.4785,
    8.5340,
    0.0000,
    30.4785,
    8.5340,
    0.0000,
    0.0000,
    8.5340;

BuildingSurface:Detailed,
    FineStorage_Floor,
    Floor,
    ext-slab,
    FineStorage,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    6,
    45.7178,
    30.4785,
    0.0000,
    45.7178,
    0.0000,
    0.0000,
    25.9067,
    0.0000,
    0.0000,
    25.9067,
    9.1435,
    0.0000,
    0.0000,
    9.1435,
    0.0000,
    0.0000,
    30.4785,
    0.0000;

BuildingSurface:Detailed,
    FineStorage_Floor_2,
    Floor,
    int-walls,
    FineStorage,
    ,
    Surface,
    Office_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    4.2670,
    0.0000,
    9.1435,
    4.2670,
    25.9067,
    9.1435,
    4.2670,
    25.9067,
    0.0000,
    4.2670;

BuildingSurface:Detailed,
    FineStorage_Wall_East,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    45.7178,
    0.0000,
    8.5340,
    45.7178,
    0.0000,
    0.0000,
    45.7178,
    30.4785,
    0.0000,
    45.7178,
    30.4785,
    8.5340;

BuildingSurface:Detailed,
    FineStorage_Wall_North,
    Wall,
    int-walls,
    FineStorage,
    ,
    Zone,
    BulkStorage,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    45.7178,
    30.4785,
    8.5340,
    45.7178,
    30.4785,
    0.0000,
    0.0000,
    30.4785,
    0.0000,
    0.0000,
    30.4785,
    8.5340;

BuildingSurface:Detailed,
    FineStorage_Wall_South_1,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    25.9067,
    0.0000,
    8.5340,
    25.9067,
    0.0000,
    0.0000,
    45.7178,
    0.0000,
    0.0000,
    45.7178,
    0.0000,
    8.5340;

BuildingSurface:Detailed,
    FineStorage_Wall_West_1,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    FineStorage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    30.4785,
    8.5340,
    0.0000,
    30.4785,
    0.0000,
    0.0000,
    9.1435,
    0.0000,
    0.0000,
    9.1435,
    8.5340;

BuildingSurface:Detailed,
    Office_Ceiling,
    Ceiling,
    int-walls,
    Office,
    ,
    Surface,
    FineStorage_Floor_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.9067,
    0.0000,
    4.2670,
    25.9067,
    9.1435,
    4.2670,
    0.0000,
    9.1435,
    4.2670,
    0.0000,
    0.0000,
    4.2670;

BuildingSurface:Detailed,
    Office_Floor,
    Floor,
    ext-slab,
    Office,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.9067,
    9.1435,
    0.0000,
    25.9067,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    9.1435,
    0.0000;

BuildingSurface:Detailed,
    Office_Wall_East,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    Office,
    ,
    Zone,
    FineStorage,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.9067,
    0.0000,
    4.2670,
    25.9067,
    0.0000,
    0.0000,
    25.9067,
    9.1435,
    0.0000,
    25.9067,
    9.1435,
    4.2670;

BuildingSurface:Detailed,
    Office_Wall_North,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    Office,
    ,
    Zone,
    FineStorage,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.9067,
    9.1435,
    4.2670,
    25.9067,
    9.1435,
    0.0000,
    0.0000,
    9.1435,
    0.0000,
    0.0000,
    9.1435,
    4.2670;

BuildingSurface:Detailed,
    Office_Wall_South,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    Office,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    4.2670,
    0.0000,
    0.0000,
    0.0000,
    25.9067,
    0.0000,
    0.0000,
    25.9067,
    0.0000,
    4.2670;

BuildingSurface:Detailed,
    Office_Wall_West,
    Wall,
    Metal Bldg Semi-Cond Ext Wall,
    Office,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    9.1435,
    4.2670,
    0.0000,
    9.1435,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    4.2670;

FenestrationSurface:Detailed,
    BulkStorage_Wall_East_Door_1,
    Door,
    Swinging Door Semi-Cond,
    BulkStorage_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    45.718,
    47.5465,
    2.1335,
    45.718,
    47.5465,
    0.0000,
    45.718,
    48.4608,
    0.0000,
    45.718,
    48.4608,
    2.1335;

FenestrationSurface:Detailed,
    BulkStorage_Wall_East_Door_2,
    Door,
    Swinging Door Semi-Cond,
    BulkStorage_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    45.718,
    65.0716,
    2.1335,
    45.718,
    65.0716,
    0.0000,
    45.718,
    65.9860,
    0.0000,
    45.718,
    65.9860,
    2.1335;

FenestrationSurface:Detailed,
    BulkStorage_Wall_East_Door_3,
    Door,
    Swinging Door Semi-Cond,
    BulkStorage_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    45.718,
    82.5968,
    2.1335,
    45.718,
    82.5968,
    0.0000,
    45.718,
    83.5111,
    0.0000,
    45.718,
    83.5111,
    2.1335;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_1,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    93.9500,
    3.0478,
    0.000,
    93.9500,
    0.0000,
    0.000,
    91.5117,
    0.0000,
    0.000,
    91.5117,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_2,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    84.8827,
    3.0478,
    0.000,
    84.8827,
    0.0000,
    0.000,
    82.4444,
    0.0000,
    0.000,
    82.4444,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_3,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    75.8153,
    3.0478,
    0.000,
    75.8153,
    0.0000,
    0.000,
    73.3770,
    0.0000,
    0.000,
    73.3770,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_4,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    66.7479,
    3.0478,
    0.000,
    66.7479,
    0.0000,
    0.000,
    64.3097,
    0.0000,
    0.000,
    64.3097,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_5,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    57.6806,
    3.0478,
    0.000,
    57.6806,
    0.0000,
    0.000,
    55.2423,
    0.0000,
    0.000,
    55.2423,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_6,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    48.6132,
    3.0478,
    0.000,
    48.6132,
    0.0000,
    0.000,
    46.1749,
    0.0000,
    0.000,
    46.1749,
    3.0478;

FenestrationSurface:Detailed,
    BulkStorage_Wall_West_OHDoor_7,
    Door,
    Overhead Door Semi-Cond,
    BulkStorage_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    39.5459,
    3.0478,
    0.000,
    39.5459,
    0.0000,
    0.000,
    37.1076,
    0.0000,
    0.000,
    37.1076,
    3.0478;

FenestrationSurface:Detailed,
    FineStorage_Wall_East_Door_1,
    Door,
    Swinging Door Semi-Cond,
    FineStorage_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    45.718,
    14.7821,
    2.1335,
    45.718,
    14.7821,
    0.0000,
    45.718,
    15.6964,
    0.0000,
    45.718,
    15.6964,
    2.1335;

FenestrationSurface:Detailed,
    FineStorage_Wall_West_1_Door_1,
    Door,
    Swinging Door Semi-Cond,
    FineStorage_Wall_West_1,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    20.2682,
    2.1335,
    0.000,
    20.2682,
    0.0000,
    0.000,
    19.3539,
    0.0000,
    0.000,
    19.3539,
    2.1335;

FenestrationSurface:Detailed,
    Office_Wall_South Window 1,
    Window,
    Window Semi-Cond Fixed,
    Office_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    3.6574,
    0.0000,
    2.4393,
    3.6574,
    0.0000,
    0.9144,
    7.3148,
    0.0000,
    0.9144,
    7.3148,
    0.0000,
    2.4393;

FenestrationSurface:Detailed,
    Office_Wall_South Window2,
    Window,
    Window Semi-Cond Fixed,
    Office_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    18.5919,
    0.0000,
    2.4393,
    18.5919,
    0.0000,
    0.9144,
    22.2493,
    0.0000,
    0.9144,
    22.2493,
    0.0000,
    2.4393;

FenestrationSurface:Detailed,
    Office_Wall_South_Door_1,
    Door,
    Swinging Door Semi-Cond,
    Office_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    12.039,
    0.0000,
    2.1335,
    12.039,
    0.0000,
    0.0000,
    13.868,
    0.0000,
    0.0000,
    13.868,
    0.0000,
    2.1335;

FenestrationSurface:Detailed,
    Office_Wall_West Door,
    Door,
    Swinging Door Semi-Cond,
    Office_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.000,
    5.0290,
    2.1335,
    0.000,
    5.0290,
    0.0000,
    0.000,
    4.1146,
    0.0000,
    0.000,
    4.1146,
    2.1335;

FenestrationSurface:Detailed,
    Office_Wall_West Window1,
    Window,
    Window Semi-Cond Fixed,
    Office_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    7.5191,
    2.4393,
    0.0000,
    7.5191,
    0.9144,
    0.0000,
    5.3856,
    0.9144,
    0.0000,
    5.3856,
    2.4393;

FenestrationSurface:Detailed,
    Office_Wall_West Window2,
    Window,
    Window Semi-Cond Fixed,
    Office_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    3.7580,
    2.4393,
    0.0000,
    3.7580,
    0.9144,
    0.0000,
    1.6245,
    0.9144,
    0.0000,
    1.6245,
    2.4393;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

People,
    Office People,
    Office,
    BLDG_OCC_SCH,
    People,
    5.0,
    ,
    ,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    BulkStorage_Lights,
    BulkStorage,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    9.68,
    ,
    0.0000,
    0.5000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    FineStorage_Lights,
    FineStorage,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    15.06,
    ,
    0.0000,
    0.5000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Office_Lights,
    Office,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    11.84,
    ,
    0.0000,
    0.5000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    BulkStorage_MiscPlug_Equip,
    BulkStorage,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    2.56,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Office_MiscPlug_Equip,
    Office,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    8.07,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

Exterior:Lights,
    Exterior Facade Lighting,
    ALWAYS_ON,
    8923,
    AstronomicalClock,
    Exterior Facade Lighting;

ZoneInfiltration:DesignFlowRate,
    BulkStorage_Infiltration,
    BulkStorage,
    ALWAYS_ON,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    FineStorage_Infiltration,
    FineStorage,
    ALWAYS_ON,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,
    Office,
    ALWAYS_ON,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    BulkStorage Internal Mass,
    InteriorFurnishings,
    BulkStorage,
    ,
    6409.6813;

InternalMass,
    FineStorage Internal Mass,
    InteriorFurnishings,
    FineStorage,
    ,
    2786.8199;

InternalMass,
    Office Internal Mass,
    InteriorFurnishings,
    Office,
    ,
    473.7584;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120.;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.5,
    Until: 09:00,
    0.8,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.8,
    Until: 17:00,
    0.9,
    Until: 18:00,
    0.4,
    Until: 24:00,
    0.1,
    For: Saturday,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.2,
    Until: 12:00,
    0.4,
    Until: 24:00,
    0.1,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.1;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.4,
    Until: 09:00,
    0.7,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.8,
    Until: 17:00,
    0.9,
    Until: 18:00,
    0.3,
    Until: 24:00,
    0.1,
    For: Saturday,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.1,
    Until: 12:00,
    0.24,
    Until: 24:00,
    0.1,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.1;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.15,
    Until: 09:00,
    0.7,
    Until: 12:00,
    0.9,
    Until: 13:00,
    0.5,
    Until: 16:00,
    0.85,
    Until: 17:00,
    0.2,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 08:00,
    0.0,
    Until: 12:00,
    0.2,
    Until: 16:00,
    0.1,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Fan:OnOff,
    FURNACE_PACU_CAV_1:1_Unitary_Package_fan,
    HVACOperationSchd,
    0.546,
    622.0,
    AUTOSIZE,
    0.84,
    1.0,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Fan:OnOff,
    FURNACE_PACU_CAV_2:2_Unitary_Package_fan,
    HVACOperationSchd,
    0.5915,
    1109.648,
    AUTOSIZE,
    0.91,
    1.0,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Fan:ConstantVolume,
    BulkStorage Unit HeaterFan,
    ALWAYS_ON,
    0.53625,
    49.8,
    AUTOSIZE,
    0.825,
    1.0,
    BulkStorage Unit Heater Exhaust Node,
    BulkStorage Unit Heater Post Fan Node,
    Unit Heater Fans;

Coil:Heating:Fuel,
    BulkStorage Unit Heater Coil,
    ALWAYS_ON,
    NaturalGas,
    0.78,
    AUTOSIZE,
    BulkStorage Unit Heater Post Fan Node,
    BulkStorage Unit Heater Inlet Node Name;

Coil:Heating:Fuel,
    FURNACE_PACU_CAV_1:1_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    FURNACE_PACU_CAV_1:1_Unitary_PackageHeatCoil air inlet,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    FURNACE_PACU_CAV_2:2_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.78,
    AUTOSIZE,
    FURNACE_PACU_CAV_2:2_Unitary_PackageHeatCoil air inlet,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;

Coil:Cooling:DX:SingleSpeed,
    FURNACE_PACU_CAV_1:1_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    4.06019,
    AUTOSIZE,
    ,
    934.4,
    FURNACE_PACU_CAV_1:1_Unitary_PackageCoolCoil air inlet,
    FURNACE_PACU_CAV_1:1_Unitary_PackageHeatCoil air inlet,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    FURNACE_PACU_CAV_2:2_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.75112,
    AUTOSIZE,
    ,
    934.4,
    FURNACE_PACU_CAV_2:2_Unitary_PackageCoolCoil air inlet,
    FURNACE_PACU_CAV_2:2_Unitary_PackageHeatCoil air inlet,
    Measured_CoolCStandard10Ton_CapFT,
    Measured_CoolCStandard10Ton_CapFF,
    Measured_CoolCStandard10Ton_EIRFT,
    Measured_CoolCStandard10Ton_EIRFFF,
    No_PLR_Degredation;

ZoneHVAC:UnitHeater,
    BulkStorage Unit Heater,
    ALWAYS_ON,
    BulkStorage Unit Heater Exhaust Node,
    BulkStorage Unit Heater Inlet Node Name,
    Fan:ConstantVolume,
    BulkStorage Unit HeaterFan,
    AUTOSIZE,
    Coil:Heating:Fuel,
    BulkStorage Unit Heater Coil,
    ,
    No,
    AUTOSIZE,
    0.0,
    0.001;

ZoneVentilation:DesignFlowRate,
    BulkStorage_Ventilation,
    BulkStorage,
    MinOA_Sched,
    Flow/Area,
    ,
    0.00025,
    ,
    ,
    INTAKE,
    49.8,
    0.53625,
    1.0000,
    0.0000,
    0.0000,
    0.0000,
    7.5,
    ,
    35.0000,
    ,
    -27.5,
    ,
    -30.0000,
    ,
    50.0000,
    ,
    6.0000;

ZoneHVAC:EquipmentList,
    BulkStorage Equipment,
    SequentialLoad,
    ZoneHVAC:UnitHeater,
    BulkStorage Unit Heater,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    FineStorage Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    FineStorage Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Office Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Office Direct Air ADU,
    1,
    1,
    ,
    ;

Sizing:Zone,
    BulkStorage,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA BulkStorage,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA BulkStorage,
    Flow/Area,
    ,
    0.00025,
    ;

Sizing:Zone,
    FineStorage,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA FineStorage,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA FineStorage,
    Flow/Area,
    ,
    0.00025,
    ;

Sizing:Zone,
    Office,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Office,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Office,
    Flow/Person,
    0.01,
    ,
    ;

ZoneControl:Thermostat,
    BulkStorage Thermostat,
    BulkStorage,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    BulkStorage DualSPSched;

ZoneControl:Thermostat,
    FineStorage Thermostat,
    FineStorage,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    FineStorage DualSPSched;

ZoneControl:Thermostat,
    Office Thermostat,
    Office,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Office DualSPSched;

ThermostatSetpoint:DualSetpoint,
    BulkStorage DualSPSched,
    HTGSETP_BulkStorage_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    FineStorage DualSPSched,
    HTGSETP_FineStorage_SCH,
    CLGSETP_FineStorage_SCH;

ThermostatSetpoint:DualSetpoint,
    Office DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrFineStorage,
    Temperature,
    10.0,
    50.0,
    FineStorage,
    FineStorage Air Node,
    FineStorage Direct Air Inlet Node Name,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrOffice,
    Temperature,
    10.0,
    50.0,
    Office,
    Office Air Node,
    Office Direct Air Inlet Node Name,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;

Sizing:System,
    FURNACE_PACU_CAV_1:1,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    FURNACE_PACU_CAV_2:2,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    FURNACE_PACU_CAV_1:1_OA_Controller,
    FURNACE_PACU_CAV_1:1_OARelief Node,
    FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    FURNACE_PACU_CAV_2:2_OA_Controller,
    FURNACE_PACU_CAV_2:2_OARelief Node,
    FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Curve:Quadratic,
    Cool-PLF-fPLR,
    0.90949556,
    0.09864773,
    -0.00819488,
    0,
    1,
    0.7,
    1;

Curve:Cubic,
    ConstantCubic,
    1,
    0,
    0,
    0,
    -100,
    100;

Curve:Biquadratic,
    Cool-Cap-fT,
    0.9712123,
    -0.015275502,
    0.0014434524,
    -0.00039321,
    -0.0000068364,
    -0.0002905956,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Cool-EIR-fT,
    0.28687133,
    0.023902164,
    -0.000810648,
    0.013458546,
    0.0003389364,
    -0.0004870044,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,
    0.4136,
    0.03105,
    0,
    0.006952,
    -0.00021280,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,
    0.52357,
    0.03478,
    0,
    -0.001915,
    -0.00010838,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,
    0.7685,
    0.2315,
    0,
    0.776,
    1.197;

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,
    1.1389,
    -0.04518,
    0.0014298,
    0.006044,
    0.0006745,
    -0.0012325,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,
    0.9847,
    -0.04285,
    0.0013562,
    0.009934,
    0.0006398,
    -0.0011690,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,
    1.192,
    -0.1917,
    0,
    0.776,
    1.197;

Curve:Quadratic,
    No_PLR_Degredation,
    1.0,
    0,
    0,
    0.0,
    1.0;

AirLoopHVAC,
    FURNACE_PACU_CAV_1:1,
    ,
    FURNACE_PACU_CAV_1:1 Availability Manager List,
    AUTOSIZE,
    FURNACE_PACU_CAV_1:1 Air Loop Branches,
    ,
    FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,
    FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    FURNACE_PACU_CAV_2:2,
    ,
    FURNACE_PACU_CAV_2:2 Availability Manager List,
    AUTOSIZE,
    FURNACE_PACU_CAV_2:2 Air Loop Branches,
    ,
    FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,
    FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;

AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV_1:1_Unitary_Package,
    ALWAYS_ON,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Office,
    Fan:OnOff,
    FURNACE_PACU_CAV_1:1_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    FURNACE_PACU_CAV_1:1_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    FURNACE_PACU_CAV_1:1_Unitary_Package_CoolCoil,
    None,
    ,
    ;

AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV_2:2_Unitary_Package,
    ALWAYS_ON,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    FineStorage,
    Fan:OnOff,
    FURNACE_PACU_CAV_2:2_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    FURNACE_PACU_CAV_2:2_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    FURNACE_PACU_CAV_2:2_Unitary_Package_CoolCoil,
    None,
    ,
    ;

ZoneHVAC:EquipmentConnections,
    BulkStorage,
    BulkStorage Equipment,
    BulkStorage Inlet Nodes,
    BulkStorage Exhaust Nodes,
    BulkStorage Air Node,
    BulkStorage Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    FineStorage,
    FineStorage Equipment,
    FineStorage Inlet Nodes,
    ,
    FineStorage Air Node,
    FineStorage Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Office,
    Office Equipment,
    Office Inlet Nodes,
    ,
    Office Air Node,
    Office Return Air Node Name;

NodeList,
    BulkStorage Exhaust Nodes,
    BulkStorage Unit Heater Exhaust Node;

NodeList,
    BulkStorage Inlet Nodes,
    BulkStorage Unit Heater Inlet Node Name;

NodeList,
    FURNACE_PACU_CAV_1:1_OANode List,
    FURNACE_PACU_CAV_1:1_OAInlet Node;

NodeList,
    FURNACE_PACU_CAV_2:2_OANode List,
    FURNACE_PACU_CAV_2:2_OAInlet Node;

NodeList,
    FineStorage Inlet Nodes,
    FineStorage Direct Air Inlet Node Name;

NodeList,
    Office Inlet Nodes,
    Office Direct Air Inlet Node Name;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FineStorage Direct Air,
    ALWAYS_ON,
    FineStorage Direct Air Inlet Node Name ATInlet,
    FineStorage Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    FineStorage Direct Air ADU,
    FineStorage Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FineStorage Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,
    ALWAYS_ON,
    Office Direct Air Inlet Node Name ATInlet,
    Office Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Office Direct Air ADU,
    Office Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office Direct Air,
    ,
    ,
    ;

AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV_1:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    FURNACE_PACU_CAV_1:1 Availability Manager;

AvailabilityManagerAssignmentList,
    FURNACE_PACU_CAV_2:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    FURNACE_PACU_CAV_2:2 Availability Manager;

AvailabilityManager:NightCycle,
    FURNACE_PACU_CAV_1:1 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    FURNACE_PACU_CAV_2:2 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    FURNACE_PACU_CAV_1:1 Air Loop Branches,
    FURNACE_PACU_CAV_1:1 Air Loop Main Branch;

BranchList,
    FURNACE_PACU_CAV_2:2 Air Loop Branches,
    FURNACE_PACU_CAV_2:2 Air Loop Main Branch;

Branch,
    FURNACE_PACU_CAV_1:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV_1:1_OA,
    FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV_1:1_Unitary_Package,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node;

Branch,
    FURNACE_PACU_CAV_2:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV_2:2_OA,
    FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    FURNACE_PACU_CAV_2:2_Unitary_Package,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV_1:1_OA_Controllers,
    Controller:OutdoorAir,
    FURNACE_PACU_CAV_1:1_OA_Controller;

AirLoopHVAC:ControllerList,
    FURNACE_PACU_CAV_2:2_OA_Controllers,
    Controller:OutdoorAir,
    FURNACE_PACU_CAV_2:2_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV_1:1_OA_Equipment,
    OutdoorAir:Mixer,
    FURNACE_PACU_CAV_1:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FURNACE_PACU_CAV_2:2_OA_Equipment,
    OutdoorAir:Mixer,
    FURNACE_PACU_CAV_2:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV_1:1_OA,
    FURNACE_PACU_CAV_1:1_OA_Controllers,
    FURNACE_PACU_CAV_1:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    FURNACE_PACU_CAV_2:2_OA,
    FURNACE_PACU_CAV_2:2_OA_Controllers,
    FURNACE_PACU_CAV_2:2_OA_Equipment;

OutdoorAir:NodeList,
    FURNACE_PACU_CAV_1:1_OANode List;

OutdoorAir:NodeList,
    FURNACE_PACU_CAV_2:2_OANode List;

OutdoorAir:Mixer,
    FURNACE_PACU_CAV_1:1_OAMixing Box,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1_OAInlet Node,
    FURNACE_PACU_CAV_1:1_OARelief Node,
    FURNACE_PACU_CAV_1:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    FURNACE_PACU_CAV_2:2_OAMixing Box,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2_OAInlet Node,
    FURNACE_PACU_CAV_2:2_OARelief Node,
    FURNACE_PACU_CAV_2:2 Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    FURNACE_PACU_CAV_1:1_OAMixed Air Temp Manager,
    Temperature,
    FURNACE_PACU_CAV_1:1 Supply Equipment Outlet Node,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode,
    FURNACE_PACU_CAV_1:1_Unitary_PackageCoolCoil air inlet,
    FURNACE_PACU_CAV_1:1_OA-FURNACE_PACU_CAV_1:1_Unitary_PackageNode;

SetpointManager:MixedAir,
    FURNACE_PACU_CAV_2:2_OAMixed Air Temp Manager,
    Temperature,
    FURNACE_PACU_CAV_2:2 Supply Equipment Outlet Node,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode,
    FURNACE_PACU_CAV_2:2_Unitary_PackageCoolCoil air inlet,
    FURNACE_PACU_CAV_2:2_OA-FURNACE_PACU_CAV_2:2_Unitary_PackageNode;

AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV_1:1,
    FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV_1:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    FURNACE_PACU_CAV_2:2,
    FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV_2:2 Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV_1:1 Supply Air Splitter,
    FURNACE_PACU_CAV_1:1 Zone Equipment Inlet Node,
    Office Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    FURNACE_PACU_CAV_2:2 Supply Air Splitter,
    FURNACE_PACU_CAV_2:2 Zone Equipment Inlet Node,
    FineStorage Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV_1:1 Return Air Path,
    FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV_1:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    FURNACE_PACU_CAV_2:2 Return Air Path,
    FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV_2:2 Return Air Mixer;

AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV_1:1 Return Air Mixer,
    FURNACE_PACU_CAV_1:1 Zone Equipment Outlet Node,
    Office Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    FURNACE_PACU_CAV_2:2 Return Air Mixer,
    FURNACE_PACU_CAV_2:2 Zone Equipment Outlet Node,
    FineStorage Return Air Node Name;

Schedule:Compact,
    CLGSETP_FineStorage_SCH,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    26.7;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    30.0,
    Until: 17:00,
    24.0,
    Until: 24:00,
    30.0,
    For: Saturday,
    Until: 08:00,
    30.0,
    Until: 16:00,
    24.0,
    Until: 24:00,
    30.0,
    For: AllOtherDays,
    Until: 24:00,
    30.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    HTGSETP_BulkStorage_SCH,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    7.2;

Schedule:Compact,
    HTGSETP_FineStorage_SCH,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    15.5,
    Until: 17:00,
    21.0,
    Until: 24:00,
    15.5,
    For WinterDesignDay,
    Until: 24:00,
    21.0,
    For: Saturday,
    Until: 07:00,
    15.5,
    Until: 16:00,
    21.0,
    Until: 24:00,
    15.5,
    For: AllOtherDays,
    Until: 24:00,
    15.5;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 17:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    0.0,
    Until: 16:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 17:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    0.0,
    Until: 16:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    HalfHour,
    15.00,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.108222,
    700,
    0.087021,
    1500,
    0.078420,
    remaining,
    0.058320;

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    TotalDemand,
    190,
    0.0,
    110,
    0.051773,
    remaining,
    0.046965;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000370;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000031;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000216;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000833;

UtilityCost:Qualify,
    MinDemand75kw,
    PSI_LLF_LowLoadFactorService,
    TotalDemand,
    Minimum,
    75,
    Annual,
    Count,
    12;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_LLF_LowLoadFactorService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    ,
    9.40,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.082409,
    700,
    0.072873,
    1500,
    0.061696,
    remaining,
    0.041179;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000021;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000034;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000203;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000807;

UtilityCost:Qualify,
    MaxDemand75kw,
    PSI_CS_CommercialElectricService,
    TotalDemand,
    Maximum,
    75,
    Annual,
    Count,
    1;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_CS_CommercialElectricService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,
    NaturalGas:Facility,
    MCF,
    ,
    ,
    ,
    ,
    ,
    ,
    0.0,
    ,
    ,
    ,
    Comm Gas;

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,
    IN_EIAMonthlyRateGas,
    totalEnergy,
    Annual,
    EnergyCharges,
    IN_MonthlyGasRates;

UtilityCost:Variable,
    IN_MonthlyGasRates,
    IN_EIAMonthlyRateGas,
    Currency,
    8.22,
    7.51,
    8.97,
    9.01,
    9.16,
    10.44,
    10.32,
    10.13,
    9.20,
    8.18,
    7.83,
    7.63;

UtilityCost:Charge:Simple,
    TaxofEightPercent,
    IN_EIAMonthlyRateGas,
    SubTotal,
    Annual,
    Taxes,
    0.08;

EnvironmentalImpactFactors,
    0.663,
    4.18,
    0.585,
    80.7272,
    6.2727,
    0.2727;

FuelFactors,
    Electricity,
    3.546,
    ,
    3.417E+02,
    ,
    1.186E-01,
    ,
    7.472E-01,
    ,
    6.222E-01,
    ,
    8.028E-03,
    ,
    1.872E+00,
    ,
    0.0,
    ,
    1.739E-02,
    ,
    0.0,
    ,
    0.0,
    ,
    1.019E-02,
    ,
    5.639E-06,
    ,
    2.778E-05,
    ,
    0.4309556,
    ,
    0,
    ,
    0;

FuelFactors,
    NaturalGas,
    1.092,
    ,
    5.21E+01,
    ,
    3.99E-02,
    ,
    1.06E-03,
    ,
    4.73E-02,
    ,
    1.06E-03,
    ,
    2.68E-04,
    ,
    0.0,
    ,
    3.59E-03,
    ,
    0.0,
    ,
    0,
    ,
    2.61E-03,
    ,
    1.11E-07,
    ,
    2.13E-07,
    ,
    0,
    ,
    0,
    ,
    0;
