Building,
    Warehouse,
    90,
    Urban,
    0.04,
    0.4,
    FullExterior,
    50,
    6;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    TARP;

HeatBalanceAlgorithm,
    ConductionTransferFunction;

Timestep,
    4;

ConvergenceLimits,
    15,
    5;

Site:GroundTemperature:FCfactorMethod,
    7.1,
    3.0,
    -1.0,
    0.8,
    -0.2,
    4.8,
    6.1,
    13.7,
    22.2,
    22.7,
    21.7,
    18.5;

Site:WaterMainsTemperature,
    Correlation,
    ,
    9.95,
    23.7;

ScheduleTypeLimits,
    Any Number,
    0.0,
    10000,
    Continuous;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60.0,
    200,
    Continuous;

ScheduleTypeLimits,
    On-Off Schedule,
    0,
    1,
    Discrete;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    Discrete;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    Discrete;

ScheduleTypeLimits,
    COMPACT HVAC Any Number;

Schedule:Day:Hourly,
    Office Occ WD,
    Fraction,
    0,
    0,
    0,
    0,
    0,
    0,
    0.11,
    0.21,
    1,
    1,
    1,
    1,
    0.53,
    1,
    1,
    1,
    1,
    0.32,
    0,
    0,
    0,
    0,
    0,
    0;

Schedule:Day:Hourly,
    Office Occ WEH,
    Fraction,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0;

Schedule:Day:Hourly,
    Office Light WD,
    Fraction,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.23,
    0.42,
    0.90,
    0.90,
    0.90,
    0.90,
    0.80,
    0.90,
    0.90,
    0.90,
    0.90,
    0.61,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18;

Schedule:Day:Hourly,
    Office Light WD Sensor,
    Fraction,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.23,
    0.42,
    0.77,
    0.77,
    0.77,
    0.77,
    0.68,
    0.77,
    0.77,
    0.77,
    0.77,
    0.61,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18;

Schedule:Day:Hourly,
    Office Light WEH,
    Fraction,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18,
    0.18;

Schedule:Day:Hourly,
    Office Infiltration WD,
    Any Number,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.25,
    1.25,
    0.50,
    0.50,
    0.50,
    0.50,
    0.50,
    0.50,
    0.50,
    1.25,
    1.25,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00;

Schedule:Day:Hourly,
    Office Infiltration WEH,
    Fraction,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00;

Schedule:Day:Hourly,
    Office Heating WD_YES_OPTIMUM,
    Temperature,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    17.8,
    20.0,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6;

Schedule:Day:Hourly,
    Office Heating WD_NO_OPTIMUM,
    Temperature,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    21.1,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6;

Schedule:Day:Hourly,
    Office Heating WEH,
    Temperature,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6,
    15.6;

Schedule:Day:Hourly,
    Office Cooling WD_YES_OPTIMUM,
    Temperature,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    27.8,
    25.6,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4;

Schedule:Day:Hourly,
    Office Cooling WD_NO_OPTIMUM,
    Temperature,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4;

Schedule:Day:Hourly,
    Office Cooling WD_NO_SETBACK,
    Temperature,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9,
    23.9;

Schedule:Day:Hourly,
    Office Cooling WEH,
    Temperature,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4,
    29.4;

Schedule:Day:Hourly,
    Office FAN WD,
    Fraction,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    0,
    0,
    0,
    0,
    0,
    0;

Schedule:Day:Hourly,
    Office FAN WEH,
    Fraction,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0;

Schedule:Day:Hourly,
    Office DHW WD,
    Fraction,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.050,
    0.101,
    0.399,
    0.501,
    0.501,
    0.696,
    0.900,
    0.798,
    0.696,
    0.798,
    0.297,
    0.050,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000;

Schedule:Day:Hourly,
    Office DHW SUNDAY,
    Fraction,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000,
    0.000;

Schedule:Day:Hourly,
    Office DHW WEH,
    Fraction,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015,
    0.015;

Schedule:Day:Hourly,
    Storage LIGHT WD,
    Fraction,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.60,
    0.75,
    0.85,
    0.85,
    0.85,
    0.85,
    0.85,
    0.85,
    0.85,
    0.75,
    0.60,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10;

Schedule:Day:Hourly,
    Storage Light WD Sensor,
    Fraction,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.60,
    0.64,
    0.72,
    0.72,
    0.72,
    0.64,
    0.72,
    0.72,
    0.7925,
    0.64,
    0.60,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10;

Schedule:Day:Hourly,
    Storage LIGHT WEH,
    Fraction,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10,
    0.10;

Schedule:Day:Hourly,
    Bulk Storage PLUG WD,
    Fraction,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    1,
    1,
    1,
    1,
    0.25,
    1,
    1,
    1,
    1,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25,
    0.25;

Schedule:Day:Hourly,
    Bulk Storage PLUG WEH,
    Fraction,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0;

Schedule:Day:Hourly,
    Fine Storage INFIL WD,
    Any Number,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.25,
    1.25,
    0.5,
    0.5,
    0.5,
    0.5,
    0.5,
    0.5,
    0.5,
    1.25,
    1.25,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1;

Schedule:Day:Hourly,
    Fine Storage INFIL WEH,
    Fraction,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0;

Schedule:Day:Hourly,
    Bulk Storage INFIL_Base WD,
    Fraction,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    1,
    1,
    1,
    1,
    0.765,
    1,
    1,
    1,
    1,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765;

Schedule:Day:Hourly,
    Bulk Storage INFIL_Base WEH,
    Fraction,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765,
    0.765;

Schedule:Day:Hourly,
    Bulk Storage INFIL_Adva WD,
    Fraction,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    1,
    1,
    1,
    1,
    0.75,
    1,
    1,
    1,
    1,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75;

Schedule:Day:Hourly,
    Bulk Storage INFIL_Adva WEH,
    Fraction,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75,
    0.75;

Schedule:Day:Hourly,
    Exterior Light Day Schdule,
    Fraction,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    1,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    0,
    1,
    1,
    1,
    1,
    1,
    1,
    1;

Schedule:Day:Hourly,
    SYS Day   1,
    Any Number,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00,
    1.00;

Schedule:Week:Daily,
    Office Light Wk Schedule,
    Office Light WEH,
    Office Light WD,
    Office Light WD,
    Office Light WD,
    Office Light WD,
    Office Light WD,
    Office Light WD,
    Office Light WEH,
    Office Light WD,
    Office Light WD,
    Office Light WD,
    Office Light WD;

Schedule:Week:Daily,
    Office Light with Sensor Wk Schedule,
    Office Light WEH,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WEH,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor,
    Office Light WD Sensor;

Schedule:Week:Daily,
    Office People Wk Schedule,
    Office Occ WEH,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD,
    Office Occ WEH,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD,
    Office Occ WD;

Schedule:Week:Daily,
    Office Infil Wk Schedule,
    Office Infiltration WEH,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WEH,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD,
    Office Infiltration WD;

Schedule:Week:Daily,
    Office Heating Wk Schedule,
    Office Heating WEH,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WEH,
    Office Heating WD_YES_OPTIMUM,
    Office Heating WD_YES_OPTIMUM,
    Office Heating WD_NO_OPTIMUM,
    Office Heating WD_NO_OPTIMUM;

Schedule:Week:Daily,
    Office Cooling Wk Schedule,
    Office Cooling WEH,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WEH,
    Office Cooling WD_YES_OPTIMUM,
    Office Cooling WD_YES_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM,
    Office Cooling WD_NO_OPTIMUM;

Schedule:Week:Daily,
    Office Fan Wk Schedule,
    Office FAN WEH,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD,
    Office FAN WEH,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD,
    Office FAN WD;

Schedule:Week:Daily,
    Office DHW Wk Schedule,
    Office DHW WEH,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD,
    Office DHW WEH,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD,
    Office DHW WD;

Schedule:Week:Daily,
    Storage Light with Sensor Wk Schedule,
    Storage LIGHT WEH,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WEH,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor,
    Storage LIGHT WD Sensor;

Schedule:Week:Daily,
    Bulk Storage Plug Wk Schedule,
    Bulk Storage PLUG WEH,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WEH,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD,
    Bulk Storage PLUG WD;

Schedule:Week:Daily,
    Fine Storage Infil Wk Schedule,
    Fine Storage INFIL WEH,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WEH,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD,
    Fine Storage INFIL WD;

Schedule:Week:Daily,
    Bulk Storage Infil_Base Wk Schedule,
    Bulk Storage INFIL_Base WEH,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WEH,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD,
    Bulk Storage INFIL_Base WD;

Schedule:Week:Daily,
    Bulk Storage Infil_Adva Wk Schedule,
    Bulk Storage INFIL_Adva WEH,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WEH,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD,
    Bulk Storage INFIL_Adva WD;

Schedule:Week:Daily,
    Exterior Light Wk Schedule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule,
    Exterior Light Day Schdule;

Schedule:Week:Daily,
    SYS-ON,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1,
    SYS Day   1;

Schedule:Week:Daily,
    Storage Light Wk Schedule,
    Storage LIGHT WEH,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WEH,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD,
    Storage LIGHT WD;

Schedule:Year,
    Office Light Schedule,
    Fraction,
    Office Light Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office People Schedule,
    Fraction,
    Office People Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office Infil Schedule,
    Any Number,
    Office Infil Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office HVAC Schedule,
    Temperature,
    Office Heating Wk Schedule,
    1,
    1,
    4,
    30,
    Office Cooling Wk Schedule,
    5,
    1,
    8,
    31,
    Office Heating Wk Schedule,
    9,
    1,
    12,
    31;

Schedule:Year,
    Office Fan Schedule,
    On-Off Schedule,
    Office Fan Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office DHW Schedule,
    Fraction,
    Office DHW Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Storage Light Schedule,
    Fraction,
    Storage Light Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Bulk Storage Plug Schedule,
    Fraction,
    Bulk Storage Plug Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Fine Sorage Infil Schedule,
    Any Number,
    Fine Storage Infil Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Bulk Storage Infil_Base Schedule,
    Any Number,
    Bulk Storage Infil_Base Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Bulk Storage Infil_Adva Schedule,
    Any Number,
    Bulk Storage Infil_Adva Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Exterior Light Schedule,
    Fraction,
    Exterior Light Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office Heating Schedule,
    Temperature,
    Office Heating Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office Cooling Schedule,
    Temperature,
    Office Cooling Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    UnitHeaterAvailability,
    Any Number,
    SYS-ON,
    1,
    1,
    12,
    31;

Schedule:Year,
    UnitVentMaxOA,
    Any Number,
    SYS-ON,
    1,
    1,
    12,
    31;

Schedule:Year,
    Zone3HeatingCoilAvailability,
    Any Number,
    SYS-ON,
    1,
    1,
    12,
    31;

Schedule:Year,
    Office Light with Sensor Schedule,
    Fraction,
    Office Light with Sensor Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Year,
    Storage Light with Sensor Schedule,
    Fraction,
    Storage Light with Sensor Wk Schedule,
    1,
    1,
    12,
    31;

Schedule:Compact,
    Office_Plug_SCH,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    1.00,
    For: WinterDesignDay,
    Until: 24:00,
    0.00,
    For: Weekdays Saturday,
    Until: 06:00,
    0.2456865339,
    Until: 07:00,
    0.2878515801,
    Until: 08:00,
    0.4797526335,
    Until: 12:00,
    0.959505267,
    Until: 13:00,
    0.90193495098,
    Until: 17:00,
    0.959505267,
    Until: 18:00,
    0.4797526335,
    Until: 24:00,
    0.2456865339,
    For: AllOtherDays,
    Until: 24:00,
    0.2456865339;

Schedule:Compact,
    BLDG_LIGHT_OFFICE_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday,
    Until: 6:00,
    0.18,
    Until: 7:00,
    0.18788861,
    Until: 8:00,
    0.34310094,
    Until: 12:00,
    0.62901839,
    Until: 13:00,
    0.55549676,
    Until: 17:00,
    0.62901839,
    Until: 18:00,
    0.49831327,
    Until: 24:00,
    0.18,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.18;

Schedule:Compact,
    BLDG_LIGHT_STORAGE_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday,
    Until: 7:00,
    0.1,
    Until: 8:00,
    0.6,
    Until: 9:00,
    0.75,
    Until: 16:00,
    0.85,
    Until: 17:00,
    0.75,
    Until: 18:00,
    0.6,
    Until: 24:00,
    0.1,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.1;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday WinterDesignDay,
    Until: 06:00,
    0.00,
    Until: 07:00,
    0.11,
    Until: 08:00,
    0.21,
    Until: 12:00,
    1.00,
    Until: 13:00,
    0.53,
    Until: 17:00,
    1.00,
    Until: 18:00,
    0.32,
    Until: 24:00,
    0.00,
    For: SummerDesignDay,
    Until: 06:00,
    0.000000001,
    Until: 07:00,
    0.11,
    Until: 08:00,
    0.21,
    Until: 12:00,
    1.00,
    Until: 13:00,
    0.53,
    Until: 17:00,
    1.00,
    Until: 18:00,
    0.32,
    Until: 24:00,
    0.000000001,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Office Activity Schedule,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    131.85;

Schedule:Compact,
    FanSched,
    Fraction,
    Through: 12/31,
    For: WeekDays Saturday CustomDay1 CustomDay2,
    Until: 7:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Sunday Holiday,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    Fraction,
    Through: 12/31,
    For: WeekDays Saturday CustomDay1 CustomDay2,
    Until: 8:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Sunday Holiday,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Bulk Storage Heating Setpoint Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    10.0;

Schedule:Compact,
    ZoneControlSchedule,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,
    Any Number,
    THROUGH: 12/31,
    FOR: AllDays,
    UNTIL: 24:00,
    60.0;

Schedule:Compact,
    ALWAYS_OFF,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_Lgt_189_1,
    Fraction,
    Through:12/31,
    For:Weekdays,
    Until:  9:00,
    0.5,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.5,
    For:Saturday,
    Until: 24:00,
    0.5,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.5;

Schedule:Compact,
    Always Off Schedule,
    Fraction,
    THROUGH: 12/31,
    FOR: AllDays,
    UNTIL: 24:00,
    0;

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,
    COMPACT HVAC Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,
    COMPACT HVAC Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    Fine Storage Heating Setpoint Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    15.56;

Schedule:Compact,
    Fine Storage Cooling Setpoint Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    26.7;

Schedule:Compact,
    OA Damper Off during off hrs Schedule,
    Fraction,
    Through: 12/31,
    For: WeekDay Saturday CustomDay1 CustomDay2,
    Until: 8:00,
    0.0,
    Until: 17:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Sunday Holiday,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0;

Schedule:Compact,
    OA Damper Always ON Schedule,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    MinOA_Sched,
    fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Always On Schedule,
    Fraction,
    THROUGH: 12/31,
    FOR: AllDays,
    UNTIL: 24:00,
    1;

Schedule:Compact,
    Exterior_Ltg_Sch,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 07:00,
    1.0,
    Until: 19:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_Door_Opening_SCH,
    fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.131,
    Until: 08:00,
    1.0,
    Until: 12:00,
    0.131,
    Until: 13:00,
    1.0,
    Until: 17:00,
    0.131,
    Until: 18:00,
    1.0,
    Until: 19:00,
    0.131,
    Until: 24:00,
    0.0,
    For: Saturday Sunday Holidays AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Exterior_lighting_schedule_a,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_b,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.7,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,
    fraction,
    Through:12/31,
    For:Weekdays SummerDesignDay,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For:Saturdays,
    Until: 24:00,
    0,
    For:AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.5,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.5,
    Until: 20:00,
    1,
    Until: 24:00,
    0.5;

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,
    Fraction,
    0.75;

Material,
    Gypsum or plaster board - 9.5mm,
    MediumSmooth,
    0.0095,
    0.58,
    800,
    1090,
    0.9,
    0.7,
    0.7;

Material,
    Bulk Storage Products Material,
    Rough,
    2.43840494296412,
    1.44200004455643,
    200.230661511125,
    836.800006332062,
    0.9,
    0.7,
    0.7;

Material,
    Steel Frame/Cavity,
    MediumRough,
    8.89001802122336E-02,
    8.41161885991101E-02,
    641.378854952435,
    502.080003799237,
    0.9,
    0.7,
    0.7;

Material,
    Interior Wall Addi Insul,
    MediumRough,
    2.54000514892096E-08,
    4.32600013366928E-02,
    22.425834089246,
    836.800006332062,
    0.9,
    0.7,
    0.7;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    AC02 Acoustic Ceiling,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material,
    F07 25mm stucco,
    Smooth,
    0.0254,
    0.72,
    1856,
    840,
    0.9,
    0.7,
    0.7;

Material,
    F08 Metal surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500;

Material,
    F08 Metal roof surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500,
    0.9,
    0.77;

Material,
    F12 Asphalt shingles,
    VeryRough,
    0.0032,
    0.04,
    1120,
    1260,
    0.9,
    0.77;

Material,
    F13 Built-up roofing,
    Rough,
    0.0095,
    0.16,
    1120,
    1460,
    0.9,
    0.77;

Material,
    G01 13mm gypsum board,
    Smooth,
    0.0127,
    0.1600,
    800.0000,
    1090.0000,
    0.9000,
    0.7000,
    0.5000;

Material,
    G01 16mm gypsum board,
    MediumSmooth,
    0.0159,
    0.16,
    800,
    1090;

Material,
    G02 16mm plywood,
    Smooth,
    0.0159,
    0.12,
    544,
    1210;

Material,
    M14 150mm heavyweight concrete roof,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete wall,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete wall,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete floor,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    150mm Normalweight concrete floor,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete floor,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    M10 200mm concrete block wall,
    MediumRough,
    0.2032,
    0.72,
    800,
    832;

Material,
    M10 200mm concrete block basement wall,
    MediumRough,
    0.2032,
    1.326,
    1842,
    912;

Material:NoMass,
    R13_Insulation,
    Rough,
    2.28800006982422,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Opaque Door panel_con,
    MediumRough,
    0.475675676,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Opaque Door panel_semi,
    MediumRough,
    0.475675676,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Overhead Door_semi Panel,
    MediumRough,
    0.488888889,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Overhead Door_con Panel,
    MediumRough,
    0.567741935,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.21648,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    Air_Wall_Material,
    Rough,
    0.2079491,
    0.9,
    0.7;

Material:NoMass,
    Nonres_Roof_Insulation,
    MediumSmooth,
    4.62235136068181,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Roof_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Roof_Insulation,
    MediumSmooth,
    2.0103016765077,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,
    MediumSmooth,
    3.29313522011485,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Exterior_Wall_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,
    MediumSmooth,
    1.64444403979094,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Std Opaque Door Panel,
    MediumRough,
    0.123456790123457,
    0.9,
    0.7,
    0.7;

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,
    2.0441736,
    0.38,
    0.38;

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,
    2.83913,
    0.4,
    0.4;

WindowMaterial:SimpleGlazingSystem,
    Semiheated Skylight Glazing Layer,
    4.258695,
    0.55,
    0.55;

WindowMaterial:Glazing,
    REF A CLEAR MID 6MM,
    SpectralAverage,
    ,
    0.006,
    0.110,
    0.270,
    0.430,
    0.140,
    0.310,
    0.350,
    0.0,
    0.84,
    0.47,
    0.9;

WindowMaterial:Glazing,
    CLEAR 2.5MM,
    SpectralAverage,
    ,
    0.0025,
    0.8,
    0.075,
    0.075,
    0.901,
    0.081,
    0.081,
    0.0,
    0.84,
    0.84,
    0.9;

WindowMaterial:Gas,
    AIR 3MM,
    Air,
    0.0032;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Construction,
    Air_Wall,
    Air_Wall_Material;

Construction,
    DropCeiling,
    AC02 Acoustic Ceiling;

Construction,
    OpaqueDoor,
    Std Opaque Door Panel;

Construction,
    AtticRoofDeck,
    F12 Asphalt shingles,
    G02 16mm plywood;

Construction,
    int_wall,
    G01 13mm gypsum board,
    G01 13mm gypsum board;

Construction,
    ext_slab_8in_with_carpet,
    200mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_8in,
    200mm Normalweight concrete floor;

Construction,
    ext_slab_6in_with_carpet,
    150mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_6in,
    150mm Normalweight concrete floor;

Construction,
    int_slab_floor,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    int_slab_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor;

Construction,
    basement_wall,
    M10 200mm concrete block basement wall;

Construction,
    int_wood_floor,
    AC02 Acoustic Ceiling,
    G02 16mm plywood,
    CP02 CARPET PAD;

Construction,
    ext_soffit_floor,
    G02 16mm plywood;

Construction,
    nonres_roof,
    F08 Metal roof surface,
    Nonres_Roof_Insulation;

Construction,
    res_roof,
    F08 Metal roof surface,
    Res_Roof_Insulation;

Construction,
    semiheated_roof,
    F08 Metal roof surface,
    Semiheated_Roof_Insulation;

Construction,
    nonres_ext_wall,
    F08 Metal surface,
    Nonres_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    res_ext_wall,
    F08 Metal surface,
    Res_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    semiheated_ext_wall,
    F08 Metal surface,
    Semiheated_Exterior_Wall_Insulation,
    G01 16mm gypsum board;

Construction,
    nonres_floor,
    Nonres_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    res_floor,
    Res_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    semiheated_floor,
    Semiheated_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    nonres_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Nonres_Floor_Insulation;

Construction,
    res_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Res_Floor_Insulation;

Construction,
    semiheated_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Semiheated_Floor_Insulation;

Construction,
    NonresWindow_U_0.36_SHGC_0.38,
    Nonres Window Glazing Layer;

Construction,
    Skylight_U_0.5_SHGC_0.4,
    Nonres Skylight Glazing Layer;

Construction,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Semiheated Skylight Glazing Layer;

Construction,
    Interior Wall_1,
    Gypsum or plaster board - 9.5mm,
    R13_Insulation,
    Gypsum or plaster board - 9.5mm;

Construction,
    Swinging Door_con,
    Opaque Door panel_con;

Construction,
    Swinging Door_semi,
    Opaque Door panel_semi;

Construction,
    Skylight Double Clear,
    CLEAR 2.5MM,
    AIR 3MM,
    CLEAR 2.5MM;

Construction,
    Overhead Door_semi,
    Overhead Door_semi Panel;

Construction,
    Overhead Door_con,
    Overhead Door_con Panel;

Construction,
    Bulk Storage Products,
    Bulk Storage Products Material;

Construction,
    Interior Wall,
    F07 25mm stucco,
    G01 16mm gypsum board,
    Interior Wall Addi Insul,
    Steel Frame/Cavity,
    G01 16mm gypsum board;

Construction,
    InsulatedCeiling,
    Interior Wall Addi Insul,
    G01 16mm gypsum board;

Construction:FfactorGroundFloor,
    OfficeFloor_Ffactor,
    1.26363,
    236.87964658059664,
    35.05029062578953;

Construction:FfactorGroundFloor,
    FineStorageFloor_Ffactor,
    1.26363,
    1156.5300391876226,
    71.62450693096137;

Construction:FfactorGroundFloor,
    BulkStorageFloor_Ffactor,
    1.26363,
    3204.8422772668932,
    185.91893288462248;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

Zone,
    Zone1 Office,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Zone2 Fine Storage,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Zone3 Bulk Storage,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    Office Front Wall,
    Wall,
    nonres_ext_wall,
    Zone1 Office,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    0,
    4.26699190227003,
    0,
    0,
    0,
    25.9067365494966,
    0,
    0,
    25.9067365494966,
    0,
    4.26699190227003;

BuildingSurface:Detailed,
    Office Right Wall,
    Wall,
    Interior Wall,
    Zone1 Office,
    ,
    Zone,
    Zone2 Fine Storage,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.9067365494966,
    0,
    4.26699190227003,
    25.9067365494966,
    0,
    0,
    25.9067365494966,
    9.14355407629293,
    0,
    25.9067365494966,
    9.14355407629293,
    4.26699190227003;

BuildingSurface:Detailed,
    Office Rear Wall,
    Wall,
    Interior Wall,
    Zone1 Office,
    ,
    Zone,
    Zone2 Fine Storage,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.9067365494966,
    9.14355407629293,
    4.26699190227003,
    25.9067365494966,
    9.14355407629293,
    0,
    0,
    9.14355407629293,
    0,
    0,
    9.14355407629293,
    4.26699190227003;

BuildingSurface:Detailed,
    Office Left Wall,
    Wall,
    nonres_ext_wall,
    Zone1 Office,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    9.14355407629293,
    4.26699190227003,
    0,
    9.14355407629293,
    0,
    0,
    0,
    0,
    0,
    0,
    4.26699190227003;

BuildingSurface:Detailed,
    Fine Storage Front Wall,
    Wall,
    nonres_ext_wall,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    25.9067365494966,
    0,
    8.53398380454007,
    25.9067365494966,
    0,
    0,
    45.7177703814647,
    0,
    0,
    45.7177703814647,
    0,
    8.53398380454007;

BuildingSurface:Detailed,
    Fine Storage Right Wall,
    Wall,
    nonres_ext_wall,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    45.7177703814647,
    0,
    8.53398380454007,
    45.7177703814647,
    0,
    0,
    45.7177703814647,
    30.4785135876431,
    0,
    45.7177703814647,
    30.4785135876431,
    8.53398380454007;

BuildingSurface:Detailed,
    Bulk Storage Front Wall,
    Wall,
    semiheated_ext_wall,
    Zone3 Bulk Storage,
    ,
    Zone,
    Zone2 Fine Storage,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    0,
    30.4785135876431,
    8.53398380454007,
    45.7177703814647,
    30.4785135876431,
    8.53398380454007,
    45.7177703814647,
    30.4785135876431,
    0,
    0,
    30.4785135876431,
    0;

BuildingSurface:Detailed,
    Fine Storage Left Wall,
    Wall,
    nonres_ext_wall,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    30.4785135876431,
    8.53398380454007,
    0,
    30.4785135876431,
    0,
    0,
    9.14355407629293,
    0,
    0,
    9.14355407629293,
    8.53398380454007;

BuildingSurface:Detailed,
    Bulk Storage Right Wall,
    Wall,
    semiheated_ext_wall,
    Zone3 Bulk Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    45.7177703814647,
    30.4785135876431,
    8.53398380454007,
    45.7177703814647,
    30.4785135876431,
    0,
    45.7177703814647,
    100.579094839222,
    0,
    45.7177703814647,
    100.579094839222,
    8.53398380454007;

BuildingSurface:Detailed,
    Bulk Storage Rear Wall,
    Wall,
    semiheated_ext_wall,
    Zone3 Bulk Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    45.7177703814647,
    100.579094839222,
    8.53398380454007,
    45.7177703814647,
    100.579094839222,
    0,
    0,
    100.579094839222,
    0,
    0,
    100.579094839222,
    8.53398380454007;

BuildingSurface:Detailed,
    Bulk Storage Left Wall,
    Wall,
    semiheated_ext_wall,
    Zone3 Bulk Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    100.579094839222,
    8.53398380454007,
    0,
    100.579094839222,
    0,
    0,
    30.4785135876431,
    0,
    0,
    30.4785135876431,
    8.53398380454007;

BuildingSurface:Detailed,
    Office Roof,
    Roof,
    InsulatedCeiling,
    Zone1 Office,
    ,
    Zone,
    Zone2 Fine Storage,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.9067365494966,
    0,
    4.26699190227003,
    25.9067365494966,
    9.14355407629293,
    4.26699190227003,
    0,
    9.14355407629293,
    4.26699190227003,
    0,
    0,
    4.26699190227003;

BuildingSurface:Detailed,
    Fine Storage Roof,
    Roof,
    nonres_roof,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    45.7177703814647,
    0,
    8.53398380454007,
    45.7177703814647,
    30.4785135876431,
    8.53398380454007,
    0,
    30.4785135876431,
    8.53398380454007,
    0,
    0,
    8.53398380454007;

BuildingSurface:Detailed,
    Bulk Storage Roof,
    Roof,
    semiheated_roof,
    Zone3 Bulk Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    100.579094839222,
    8.53398380454007,
    0,
    30.4785135876431,
    8.53398380454007,
    45.7177703814647,
    30.4785135876431,
    8.53398380454007,
    45.7177703814647,
    100.579094839222,
    8.53398380454007;

BuildingSurface:Detailed,
    Fine Storage Office Front Wall,
    Wall,
    nonres_ext_wall,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    0,
    8.53398380454007,
    0,
    0,
    4.26699190227003,
    25.9067365494966,
    0,
    4.26699190227003,
    25.9067365494966,
    0,
    8.53398380454007;

BuildingSurface:Detailed,
    Fine Storage Office Left Wall,
    Wall,
    nonres_ext_wall,
    Zone2 Fine Storage,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    9.14355407629293,
    8.53398380454007,
    0,
    9.14355407629293,
    4.26699190227003,
    0,
    0,
    4.26699190227003,
    0,
    0,
    8.53398380454007;

BuildingSurface:Detailed,
    Office Floor,
    Floor,
    OfficeFloor_Ffactor,
    Zone1 Office,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.9067365494966,
    9.14355407629293,
    0,
    25.9067365494966,
    0,
    0,
    0,
    0,
    0,
    0,
    9.14355407629293,
    0;

BuildingSurface:Detailed,
    Fine Storage Floor,
    Floor,
    FineStorageFloor_Ffactor,
    Zone2 Fine Storage,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    45.7177703814647,
    30.4785135876431,
    0,
    45.7177703814647,
    0,
    0,
    25.9067365494966,
    0,
    0,
    25.9067365494966,
    9.14355407629293,
    0,
    0,
    9.14355407629293,
    0,
    0,
    30.4785135876431,
    0;

BuildingSurface:Detailed,
    Bulk Storage Floor,
    Floor,
    BulkStorageFloor_Ffactor,
    Zone3 Bulk Storage,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    45.7177703814647,
    100.579094839222,
    0,
    45.7177703814647,
    30.4785135876431,
    0,
    0,
    30.4785135876431,
    0,
    0,
    100.579094839222,
    0;

FenestrationSurface:Detailed,
    Office Front Wall Window 1,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Office Front Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    3.65742,
    0,
    3.11027,
    3.65742,
    0,
    0.914355,
    7.31484,
    0,
    0.914355,
    7.31484,
    0,
    3.11027;

FenestrationSurface:Detailed,
    Office Front Wall Window2,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Office Front Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    18.5919,
    0,
    3.11027,
    18.5919,
    0,
    0.914355,
    22.2493,
    0,
    0.914355,
    22.2493,
    0,
    3.11027;

FenestrationSurface:Detailed,
    Office Front Door,
    Door,
    Swinging Door_con,
    Office Front Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    12.039012867119,
    0.000000000000,
    2.133495951135,
    12.039012867119,
    0.000000000000,
    0.000000000000,
    12.953323682378,
    0.000000000000,
    0.000000000000,
    12.953323682378,
    0.000000000000,
    2.133495951135;

FenestrationSurface:Detailed,
    Office Left Wall Window1,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Office Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    7.51904930207155,
    2.43929602151392,
    0,
    7.51904930207155,
    0.914355407629293,
    0,
    5.38555335093654,
    0.914355407629293,
    0,
    5.38555335093654,
    2.43929602151392;

FenestrationSurface:Detailed,
    Office Left Wall Window2,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Office Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    3.75800072535639,
    2.43929602151392,
    0,
    3.75800072535639,
    0.914355407629293,
    0,
    1.62450477422138,
    0.914355407629293,
    0,
    1.62450477422138,
    2.43929602151392;

FenestrationSurface:Detailed,
    Office Left Wall Door,
    Door,
    Swinging Door_con,
    Office Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    5.02895474196111,
    2.13349595113502,
    0,
    5.02895474196111,
    0,
    0,
    4.11459933433182,
    0,
    0,
    4.11459933433182,
    2.13349595113502;

FenestrationSurface:Detailed,
    Fine Storage Overhead Door1,
    Door,
    Overhead Door_con,
    Fine Storage Front Wall,
    ,
    ,
    ,
    ,
    4,
    33.479659311782,
    0.000000000000,
    2.438251358764,
    33.479659311782,
    0.000000000000,
    0.000000000000,
    36.527540398794,
    0.000000000000,
    0.000000000000,
    36.527540398794,
    0.000000000000,
    2.438251358764;

FenestrationSurface:Detailed,
    Fine Storage Overhead Door2,
    Door,
    Overhead Door_con,
    Fine Storage Right Wall,
    ,
    ,
    ,
    ,
    4,
    45.717770381465,
    4.941667349700,
    2.438251358764,
    45.717770381465,
    4.941667349700,
    0.000000000000,
    45.717770381465,
    7.989548436712,
    0.000000000000,
    45.717770381465,
    7.989548436712,
    2.438251358764;

FenestrationSurface:Detailed,
    Fine Storage Overhead Door3,
    Door,
    Overhead Door_con,
    Fine Storage Right Wall,
    ,
    ,
    ,
    ,
    4,
    45.717770381465,
    23.087474042640,
    2.438251358764,
    45.717770381465,
    23.087474042640,
    0.000000000000,
    45.717770381465,
    26.135355129652,
    0.000000000000,
    45.717770381465,
    26.135355129652,
    2.438251358764;

FenestrationSurface:Detailed,
    Fine Storage Overhead Door4,
    Door,
    Overhead Door_con,
    Fine Storage Left Wall,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    28.015580613846,
    2.438251358764,
    0.000000000000,
    28.015580613846,
    0.000000000000,
    0.000000000000,
    24.967699526834,
    0.000000000000,
    0.000000000000,
    24.967699526834,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door1,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    93.950018133910,
    2.438251358764,
    0.000000000000,
    93.950018133910,
    0.000000000000,
    0.000000000000,
    90.902137046898,
    0.000000000000,
    0.000000000000,
    90.902137046898,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door2,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    84.882660341586,
    2.438251358764,
    0.000000000000,
    84.882660341586,
    0.000000000000,
    0.000000000000,
    81.834779254575,
    0.000000000000,
    0.000000000000,
    81.834779254575,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door3,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    75.815302549262,
    2.438251358764,
    0.000000000000,
    75.815302549262,
    0.000000000000,
    0.000000000000,
    72.767421462251,
    0.000000000000,
    0.000000000000,
    72.767421462251,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door4,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    66.747944756938,
    2.438251358764,
    0.000000000000,
    66.747944756938,
    0.000000000000,
    0.000000000000,
    63.700063669927,
    0.000000000000,
    0.000000000000,
    63.700063669927,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door5,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    57.680586964615,
    2.438251358764,
    0.000000000000,
    57.680586964615,
    0.000000000000,
    0.000000000000,
    54.632705877603,
    0.000000000000,
    0.000000000000,
    54.632705877603,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door6,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    48.613229172291,
    2.438251358764,
    0.000000000000,
    48.613229172291,
    0.000000000000,
    0.000000000000,
    45.565348085279,
    0.000000000000,
    0.000000000000,
    45.565348085279,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door7,
    Door,
    Overhead Door_semi,
    Bulk Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.000000000000,
    39.545871379967,
    2.438251358764,
    0.000000000000,
    39.545871379967,
    0.000000000000,
    0.000000000000,
    36.497990292956,
    0.000000000000,
    0.000000000000,
    36.497990292956,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door8,
    Door,
    Overhead Door_semi,
    Bulk Storage Right Wall,
    ,
    ,
    ,
    ,
    4,
    45.717770381465,
    37.093047145699,
    2.438251358764,
    45.717770381465,
    37.093047145699,
    0.000000000000,
    45.717770381465,
    39.531328232711,
    0.000000000000,
    45.717770381465,
    39.531328232711,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door9,
    Door,
    Overhead Door_semi,
    Bulk Storage Right Wall,
    ,
    ,
    ,
    ,
    4,
    45.717770381465,
    55.273759445851,
    2.438251358764,
    45.717770381465,
    55.273759445851,
    0.000000000000,
    45.717770381465,
    57.712040532863,
    0.000000000000,
    45.717770381465,
    57.712040532863,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door10,
    Door,
    Overhead Door_semi,
    Bulk Storage Right Wall,
    ,
    ,
    ,
    ,
    4,
    45.717770381465,
    73.315058536411,
    2.438251358764,
    45.717770381465,
    73.315058536411,
    0.000000000000,
    45.717770381465,
    75.753339623423,
    0.000000000000,
    45.717770381465,
    75.753339623423,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door11,
    Door,
    Overhead Door_semi,
    Bulk Storage Right Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    45.717770381465,
    89.887764572181,
    2.438251358764,
    45.717770381465,
    89.887764572181,
    0.000000000000,
    45.717770381465,
    92.326045659193,
    0.000000000000,
    45.717770381465,
    92.326045659193,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door12,
    Door,
    Overhead Door_semi,
    Bulk Storage Rear Wall,
    ,
    ,
    ,
    ,
    4,
    40.439074862717,
    100.579094839222,
    2.438251358764,
    40.439074862717,
    100.579094839222,
    0.000000000000,
    37.391193775705,
    100.579094839222,
    0.000000000000,
    37.391193775705,
    100.579094839222,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door13,
    Door,
    Overhead Door_semi,
    Bulk Storage Rear Wall,
    ,
    ,
    ,
    ,
    4,
    30.771439143478,
    100.579094839222,
    2.438251358764,
    30.771439143478,
    100.579094839222,
    0.000000000000,
    27.723558056466,
    100.579094839222,
    0.000000000000,
    27.723558056466,
    100.579094839222,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door14,
    Door,
    Overhead Door_semi,
    Bulk Storage Rear Wall,
    ,
    ,
    ,
    ,
    4,
    16.687766818731,
    100.579094839222,
    2.438251358764,
    16.687766818731,
    100.579094839222,
    0.000000000000,
    13.639885731719,
    100.579094839222,
    0.000000000000,
    13.639885731719,
    100.579094839222,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Overhead Door15,
    Door,
    Overhead Door_semi,
    Bulk Storage Rear Wall,
    ,
    ,
    ,
    ,
    4,
    7.322384518536,
    100.579094839222,
    2.438251358764,
    7.322384518536,
    100.579094839222,
    0.000000000000,
    4.274503431524,
    100.579094839222,
    0.000000000000,
    4.274503431524,
    100.579094839222,
    2.438251358764;

FenestrationSurface:Detailed,
    Bulk Storage Door1,
    Door,
    Swinging Door_semi,
    Bulk Storage Right Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    45.7177703814647,
    47.5464811967232,
    2.13349595113502,
    45.7177703814647,
    47.5464811967232,
    0,
    45.7177703814647,
    48.4608366043525,
    0,
    45.7177703814647,
    48.4608366043525,
    2.13349595113502;

FenestrationSurface:Detailed,
    Bulk Storage Door2,
    Door,
    Swinging Door_semi,
    Bulk Storage Right Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    45.7177703814647,
    65.071626509618,
    2.13349595113502,
    45.7177703814647,
    65.071626509618,
    0,
    45.7177703814647,
    65.9859819172473,
    0,
    45.7177703814647,
    65.9859819172473,
    2.13349595113502;

FenestrationSurface:Detailed,
    Bulk Storage Door3,
    Door,
    Swinging Door_semi,
    Bulk Storage Right Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    45.7177703814647,
    82.5967718225128,
    2.13349595113502,
    45.7177703814647,
    82.5967718225128,
    0,
    45.7177703814647,
    83.5111272301421,
    0,
    45.7177703814647,
    83.5111272301421,
    2.13349595113502;

FenestrationSurface:Detailed,
    Bulk Storage Door4,
    Door,
    Swinging Door_semi,
    Bulk Storage Rear Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    23.352181134479,
    100.579094839222,
    2.133495951135,
    23.352181134479,
    100.579094839222,
    0.000000000000,
    22.437825726850,
    100.579094839222,
    0.000000000000,
    22.437825726850,
    100.579094839222,
    2.133495951135;

FenestrationSurface:Detailed,
    Bulk Storage Door5,
    Door,
    Swinging Door_semi,
    Bulk Storage Left Wall,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    70.345058109595,
    2.133495951135,
    0.000000000000,
    70.345058109595,
    0.000000000000,
    0.000000000000,
    69.430702701966,
    0.000000000000,
    0.000000000000,
    69.430702701966,
    2.133495951135;

FenestrationSurface:Detailed,
    Fine Storage Left Door,
    Door,
    Swinging Door_con,
    Fine Storage Left Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    19.3538561281534,
    2.13349595113502,
    0,
    20.2682115357827,
    2.13349595113502,
    0,
    20.2682115357827,
    0,
    0,
    19.3538561281534,
    0;

FenestrationSurface:Detailed,
    Fine Storage Right Door,
    Door,
    Swinging Door_con,
    Fine Storage Right Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    45.7177703814647,
    14.7820790900069,
    2.13349595113502,
    45.7177703814647,
    14.7820790900069,
    0,
    45.7177703814647,
    15.6964344976362,
    0,
    45.7177703814647,
    15.6964344976362,
    2.13349595113502;

FenestrationSurface:Detailed,
    Skylight_r8c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    2.710490,
    34.440914,
    8.533984,
    3.929690,
    34.440914,
    8.533984,
    3.929690,
    35.660114,
    8.533984,
    2.710490,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r8c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    2.710490,
    43.076914,
    8.533984,
    3.929690,
    43.076914,
    8.533984,
    3.929690,
    44.296114,
    8.533984,
    2.710490,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r8c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    2.710490,
    60.348914,
    8.533984,
    3.929690,
    60.348914,
    8.533984,
    3.929690,
    61.568114,
    8.533984,
    2.710490,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r1c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    41.755370,
    43.076914,
    8.533984,
    42.974570,
    43.076914,
    8.533984,
    42.974570,
    44.296114,
    8.533984,
    41.755370,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r1c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    41.755370,
    34.440914,
    8.533984,
    42.974570,
    34.440914,
    8.533984,
    42.974570,
    35.660114,
    8.533984,
    41.755370,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r1c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    41.755370,
    60.348914,
    8.533984,
    42.974570,
    60.348914,
    8.533984,
    42.974570,
    61.568114,
    8.533984,
    41.755370,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r1c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    41.755370,
    51.712914,
    8.533984,
    42.974570,
    51.712914,
    8.533984,
    42.974570,
    52.932114,
    8.533984,
    41.755370,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r2c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    36.177530,
    34.440914,
    8.533984,
    37.396730,
    34.440914,
    8.533984,
    37.396730,
    35.660114,
    8.533984,
    36.177530,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r2c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    36.177530,
    43.076914,
    8.533984,
    37.396730,
    43.076914,
    8.533984,
    37.396730,
    44.296114,
    8.533984,
    36.177530,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r2c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    36.177530,
    51.712914,
    8.533984,
    37.396730,
    51.712914,
    8.533984,
    37.396730,
    52.932114,
    8.533984,
    36.177530,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r2c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    36.177530,
    60.348914,
    8.533984,
    37.396730,
    60.348914,
    8.533984,
    37.396730,
    61.568114,
    8.533984,
    36.177530,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r3c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    30.599690,
    51.712914,
    8.533984,
    31.818890,
    51.712914,
    8.533984,
    31.818890,
    52.932114,
    8.533984,
    30.599690,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r3c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    30.599690,
    43.076914,
    8.533984,
    31.818890,
    43.076914,
    8.533984,
    31.818890,
    44.296114,
    8.533984,
    30.599690,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r3c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    30.599690,
    60.348914,
    8.533984,
    31.818890,
    60.348914,
    8.533984,
    31.818890,
    61.568114,
    8.533984,
    30.599690,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r3c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    30.599690,
    34.440914,
    8.533984,
    31.818890,
    34.440914,
    8.533984,
    31.818890,
    35.660114,
    8.533984,
    30.599690,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r4c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    25.021850,
    60.348914,
    8.533984,
    26.241050,
    60.348914,
    8.533984,
    26.241050,
    61.568114,
    8.533984,
    25.021850,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r4c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    25.021850,
    51.712914,
    8.533984,
    26.241050,
    51.712914,
    8.533984,
    26.241050,
    52.932114,
    8.533984,
    25.021850,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r4c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    25.021850,
    43.076914,
    8.533984,
    26.241050,
    43.076914,
    8.533984,
    26.241050,
    44.296114,
    8.533984,
    25.021850,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r4c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    25.021850,
    34.440914,
    8.533984,
    26.241050,
    34.440914,
    8.533984,
    26.241050,
    35.660114,
    8.533984,
    25.021850,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r5c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    19.444010,
    60.348914,
    8.533984,
    20.663210,
    60.348914,
    8.533984,
    20.663210,
    61.568114,
    8.533984,
    19.444010,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r5c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    19.444010,
    34.440914,
    8.533984,
    20.663210,
    34.440914,
    8.533984,
    20.663210,
    35.660114,
    8.533984,
    19.444010,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r5c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    19.444010,
    51.712914,
    8.533984,
    20.663210,
    51.712914,
    8.533984,
    20.663210,
    52.932114,
    8.533984,
    19.444010,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r5c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    19.444010,
    43.076914,
    8.533984,
    20.663210,
    43.076914,
    8.533984,
    20.663210,
    44.296114,
    8.533984,
    19.444010,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r6c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    13.866170,
    34.440914,
    8.533984,
    15.085370,
    34.440914,
    8.533984,
    15.085370,
    35.660114,
    8.533984,
    13.866170,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r6c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    13.866170,
    43.076914,
    8.533984,
    15.085370,
    43.076914,
    8.533984,
    15.085370,
    44.296114,
    8.533984,
    13.866170,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r8c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    2.710490,
    51.712914,
    8.533984,
    3.929690,
    51.712914,
    8.533984,
    3.929690,
    52.932114,
    8.533984,
    2.710490,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r6c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    13.866170,
    60.348914,
    8.533984,
    15.085370,
    60.348914,
    8.533984,
    15.085370,
    61.568114,
    8.533984,
    13.866170,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r7c1,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    8.288330,
    34.440914,
    8.533984,
    9.507530,
    34.440914,
    8.533984,
    9.507530,
    35.660114,
    8.533984,
    8.288330,
    35.660114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r7c2,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    8.288330,
    43.076914,
    8.533984,
    9.507530,
    43.076914,
    8.533984,
    9.507530,
    44.296114,
    8.533984,
    8.288330,
    44.296114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r7c4,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    8.288330,
    60.348914,
    8.533984,
    9.507530,
    60.348914,
    8.533984,
    9.507530,
    61.568114,
    8.533984,
    8.288330,
    61.568114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r6c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    13.866170,
    51.712914,
    8.533984,
    15.085370,
    51.712914,
    8.533984,
    15.085370,
    52.932114,
    8.533984,
    13.866170,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    Skylight_r7c3,
    Window,
    SemiHtdSkylight_U_0.75_SHGC_0.55,
    Bulk Storage Roof,
    ,
    ,
    Skylight_Frame_Semiheated,
    ,
    4,
    8.288330,
    51.712914,
    8.533984,
    9.507530,
    51.712914,
    8.533984,
    9.507530,
    52.932114,
    8.533984,
    8.288330,
    52.932114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_1,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    10.820400,
    18.438914,
    8.533984,
    12.039600,
    18.438914,
    8.533984,
    12.039600,
    19.658114,
    8.533984,
    10.820400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_6,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    16.535400,
    18.438914,
    8.533984,
    17.754600,
    18.438914,
    8.533984,
    17.754600,
    19.658114,
    8.533984,
    16.535400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_7,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    22.250400,
    18.438914,
    8.533984,
    23.469600,
    18.438914,
    8.533984,
    23.469600,
    19.658114,
    8.533984,
    22.250400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_8,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    27.965400,
    18.438914,
    8.533984,
    29.184600,
    18.438914,
    8.533984,
    29.184600,
    19.658114,
    8.533984,
    27.965400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_9,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    33.680400,
    18.438914,
    8.533984,
    34.899600,
    18.438914,
    8.533984,
    34.899600,
    19.658114,
    8.533984,
    33.680400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_10,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    39.395400,
    18.438914,
    8.533984,
    40.614600,
    18.438914,
    8.533984,
    40.614600,
    19.658114,
    8.533984,
    39.395400,
    19.658114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_5,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    39.395400,
    26.058914,
    8.533984,
    40.614600,
    26.058914,
    8.533984,
    40.614600,
    27.278114,
    8.533984,
    39.395400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_4,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    33.680400,
    26.058914,
    8.533984,
    34.899600,
    26.058914,
    8.533984,
    34.899600,
    27.278114,
    8.533984,
    33.680400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_3,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    27.965400,
    26.058914,
    8.533984,
    29.184600,
    26.058914,
    8.533984,
    29.184600,
    27.278114,
    8.533984,
    27.965400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_2,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    22.250400,
    26.058914,
    8.533984,
    23.469600,
    26.058914,
    8.533984,
    23.469600,
    27.278114,
    8.533984,
    22.250400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_14,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    16.535400,
    26.058914,
    8.533984,
    17.754600,
    26.058914,
    8.533984,
    17.754600,
    27.278114,
    8.533984,
    16.535400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_13,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    10.820400,
    26.058914,
    8.533984,
    12.039600,
    26.058914,
    8.533984,
    12.039600,
    27.278114,
    8.533984,
    10.820400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_12,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    5.105400,
    26.058914,
    8.533984,
    6.324600,
    26.058914,
    8.533984,
    6.324600,
    27.278114,
    8.533984,
    5.105400,
    27.278114,
    8.533984;

FenestrationSurface:Detailed,
    FineStorage_skylight_11,
    Window,
    Skylight_U_0.5_SHGC_0.4,
    Fine Storage Roof,
    ,
    ,
    Skylight_Frame_Nonres,
    ,
    4,
    5.105400,
    18.438914,
    8.533984,
    6.324600,
    18.438914,
    8.533984,
    6.324600,
    19.658114,
    8.533984,
    5.105400,
    19.658114,
    8.533984;

WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,
    0,
    ,
    ,
    0,
    1,
    0.7,
    0.7,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    1,
    ,
    ,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ;

WindowProperty:FrameAndDivider,
    Skylight_Frame_Semiheated,
    0,
    ,
    ,
    0,
    1,
    0.7,
    0.7,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    1,
    ,
    ,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ;

InternalMass,
    Bulk Storage Products Surface,
    Bulk Storage Products,
    Zone3 Bulk Storage,
    ,
    6028.44715712782;

People,
    Office People,
    Zone1 Office,
    BLDG_OCC_SCH,
    People,
    5,
    ,
    ,
    0.3,
    autocalculate,
    Office Activity Schedule,
    ,
    ,
    ZoneAveraged;

Lights,
    Office Lights,
    Zone1 Office,
    BLDG_LIGHT_OFFICE_SCH,
    Watts/Area,
    ,
    6.888902667,
    ,
    0,
    0.37,
    0.18,
    1,
    LightsWired,
    No;

Lights,
    Fine Storage Area Lights,
    Zone2 Fine Storage,
    BLDG_LIGHT_STORAGE_SCH,
    Watts/Area,
    ,
    7.427098188,
    ,
    0,
    0.42,
    0.18,
    1,
    LightsWired,
    No;

Lights,
    Bulk Storage Area Lights,
    Zone3 Bulk Storage,
    BLDG_LIGHT_STORAGE_SCH,
    Watts/Area,
    ,
    3.552090438,
    ,
    0,
    0.42,
    0.18,
    1,
    LightsWired,
    No;

ElectricEquipment,
    Office Plug Load,
    Zone1 Office,
    Office_Plug_SCH,
    EquipmentLevel,
    1912.5,
    ,
    ,
    ,
    ,
    ,
    MiscPlug;

ElectricEquipment,
    Bulk Storage  Plug Load,
    Zone3 Bulk Storage,
    Bulk Storage Plug Schedule,
    EquipmentLevel,
    8200.12,
    ,
    ,
    ,
    ,
    ,
    MiscPlug;

Daylighting:Controls,
    Zone2 Fine Storage_DaylCtrl,
    Zone2 Fine Storage,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Zone2 Fine Storage_DaylRefPt1,
    0.0,
    22.0,
    ,
    Zone2 Fine Storage_DaylRefPt1,
    0.25,
    323.0,
    Zone2 Fine Storage_DaylRefPt2,
    0.25,
    323.0;

Daylighting:Controls,
    Zone3 Bulk Storage_DaylCtrl,
    Zone3 Bulk Storage,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1,
    Zone3 Bulk Storage_DaylRefPt1,
    0,
    22,
    ,
    Zone3 Bulk Storage_DaylRefPt1,
    0.25,
    215,
    Zone3 Bulk Storage_DaylRefPt2,
    0.25,
    215;

Daylighting:Controls,
    Zone1 Office_DaylCtrl,
    Zone1 Office,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1.0,
    Zone1 Office_DaylRefPt1,
    180.0,
    22.0,
    ,
    Zone1 Office_DaylRefPt1,
    0.29,
    377.0,
    Zone1 Office_DaylRefPt2,
    0.1,
    377.0;

Daylighting:ReferencePoint,
    Zone2 Fine Storage_DaylRefPt1,
    Zone2 Fine Storage,
    27.889200,
    24.993600,
    0.762000;

Daylighting:ReferencePoint,
    Zone2 Fine Storage_DaylRefPt2,
    Zone2 Fine Storage,
    3.810000,
    24.993600,
    0.762000;

Daylighting:ReferencePoint,
    Zone3 Bulk Storage_DaylRefPt1,
    Zone3 Bulk Storage,
    22.9,
    48,
    0;

Daylighting:ReferencePoint,
    Zone3 Bulk Storage_DaylRefPt2,
    Zone3 Bulk Storage,
    22.9,
    34.7,
    0;

Daylighting:ReferencePoint,
    Zone1 Office_DaylRefPt1,
    Zone1 Office,
    3.267500,
    4.571800,
    0.762000;

Daylighting:ReferencePoint,
    Zone1 Office_DaylRefPt2,
    Zone1 Office,
    20.421600,
    4.571800,
    0.762000;

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,
    Zone1 Office,
    Office Infil Schedule,
    Flow/ExteriorArea,
    ,
    ,
    0.000220198,
    ,
    0,
    0,
    0.224,
    0;

ZoneInfiltration:DesignFlowRate,
    Office Door Infiltration,
    Zone1 Office,
    INFIL_Door_Opening_SCH,
    Flow/Zone,
    0.176508178,
    ,
    ,
    ,
    1,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Fine Storage Infiltration,
    Zone2 Fine Storage,
    Fine Sorage Infil Schedule,
    Flow/ExteriorArea,
    ,
    ,
    0.000225765,
    ,
    0,
    0,
    0.224,
    0;

ZoneInfiltration:DesignFlowRate,
    Bulk Storage Infiltration,
    Zone3 Bulk Storage,
    Bulk Storage Infil_Base Schedule,
    Flow/Zone,
    2.330231241,
    ,
    ,
    ,
    0,
    0,
    0.224,
    0;

ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-1,
    Zone3 Bulk Storage,
    Always On Schedule,
    Flow/Zone,
    37.7600047937506,
    ,
    ,
    ,
    Exhaust,
    31.1361206455786,
    0.51,
    1,
    0,
    0,
    0,
    29.4444452244559,
    ,
    100,
    ,
    -100,
    ,
    -100,
    ,
    100,
    ,
    40;

ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-2,
    Zone3 Bulk Storage,
    Always On Schedule,
    Flow/Zone,
    0.943841435,
    ,
    ,
    ,
    Natural,
    ,
    1,
    0,
    0,
    0.224,
    0,
    -73.3333352760033,
    ,
    29.4444452244559,
    ,
    -100,
    ,
    -100,
    ,
    100,
    ,
    40;

Exterior:Lights,
    Exterior_Lights_a,
    Exterior_lighting_schedule_a,
    113.8,
    AstronomicalClock,
    General;

Exterior:Lights,
    Exterior_Lights_b,
    Exterior_lighting_schedule_b_2016,
    3955,
    AstronomicalClock,
    General;

Exterior:Lights,
    Exterior_Lights_c,
    Exterior_lighting_schedule_c_2016,
    1004.9,
    AstronomicalClock,
    General;

DesignSpecification:OutdoorAir,
    SZ DSOA Zone1 Office,
    Flow/Area,
    0.0,
    0.000431801,
    0;

DesignSpecification:OutdoorAir,
    SZ DSOA Zone2 Fine Storage,
    Flow/Area,
    0,
    0.000304801,
    0;

DesignSpecification:OutdoorAir,
    SZ DSOA Zone3 Bulk Storage,
    Flow/Area,
    0,
    0.000304801,
    0;

Sizing:Parameters,
    1.2,
    1.2,
    6;

Sizing:Zone,
    Zone1 Office,
    SupplyAirTemperature,
    14,
    ,
    SupplyAirTemperature,
    50,
    ,
    0.008,
    0.008,
    SZ DSOA Zone1 Office,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    0,
    DesignDay,
    0,
    ,
    ,
    0,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Zone2 Fine Storage,
    SupplyAirTemperature,
    14,
    ,
    SupplyAirTemperature,
    50,
    ,
    0.008,
    0.008,
    SZ DSOA Zone2 Fine Storage,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    0,
    DesignDay,
    0,
    ,
    ,
    0,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Zone3 Bulk Storage,
    SupplyAirTemperature,
    12.78,
    ,
    SupplyAirTemperature,
    43.3333344812747,
    ,
    0.009,
    0.016,
    SZ DSOA Zone3 Bulk Storage,
    ,
    ,
    DesignDay,
    ,
    0,
    ,
    ,
    DesignDay,
    ,
    0,
    0,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:System,
    PSZ-Office,
    Sensible,
    autosize,
    1,
    7,
    0.008,
    11.0,
    0.008,
    12,
    40,
    Coincident,
    No,
    No,
    0.008,
    0.008,
    DesignDay,
    0,
    ,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

Sizing:System,
    PSZ-Fine Storage,
    Sensible,
    autosize,
    1,
    7,
    0.008,
    11.0,
    0.008,
    12,
    40,
    Coincident,
    No,
    No,
    0.008,
    0.008,
    DesignDay,
    0,
    ,
    ,
    ,
    DesignDay,
    0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

ZoneControl:Thermostat,
    Zone1 Office Thermostat,
    Zone1 Office,
    COMPACT HVAC-ALWAYS 4,
    ThermostatSetpoint:DualSetpoint,
    Office Thermostat Dual SP Control;

ZoneControl:Thermostat,
    Zone2 Fine Storage Thermostat,
    Zone2 Fine Storage,
    COMPACT HVAC-ALWAYS 4,
    ThermostatSetpoint:DualSetpoint,
    Fine Storage Thermostat Dual SP Control;

ZoneControl:Thermostat,
    Zone 3 Thermostat,
    Zone3 Bulk Storage,
    ZoneControlSchedule,
    ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB;

ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,
    Bulk Storage Heating Setpoint Schedule;

ThermostatSetpoint:DualSetpoint,
    Office Thermostat Dual SP Control,
    Office Heating Schedule,
    Office Cooling Schedule;

ThermostatSetpoint:DualSetpoint,
    Fine Storage Thermostat Dual SP Control,
    Fine Storage Heating Setpoint Schedule,
    Fine Storage Cooling Setpoint Schedule;

ZoneHVAC:UnitHeater,
    Zone3UnitHeater,
    UnitHeaterAvailability,
    Zone3UnitHeaterAirInletNode,
    Zone3UnitHeaterAirOutletNode,
    Fan:ConstantVolume,
    Zone3UnitHeaterFan,
    autosize,
    Coil:Heating:Fuel,
    Zone3UnitHeaterHeatingCoil,
    ,
    No,
    ,
    ,
    0.001;

ZoneHVAC:HighTemperatureRadiant,
    Zone3HiRadiant,
    Always Off Schedule,
    Zone3 Bulk Storage,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    NaturalGas,
    0.7925,
    0.8,
    0,
    0,
    OperativeTemperature,
    2,
    Bulk Storage Heating Setpoint Schedule,
    0.05,
    Bulk Storage Right Wall,
    0.05,
    Bulk Storage Rear Wall,
    0.05,
    Bulk Storage Left Wall,
    0.05,
    Bulk Storage Floor,
    0.8;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone1 Office Direct Air,
    COMPACT HVAC-ALWAYS 1,
    Zone1 Office Zone Equip Inlet ATInlet,
    Zone1 Office Zone Equip Inlet,
    autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone2 Fine Storage Direct Air,
    COMPACT HVAC-ALWAYS 1,
    Zone2 Fine Storage Zone Equip Inlet ATInlet,
    Zone2 Fine Storage Zone Equip Inlet,
    autosize;

ZoneHVAC:AirDistributionUnit,
    Zone1 Office Direct Air ADU,
    Zone1 Office Zone Equip Inlet,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone1 Office Direct Air;

ZoneHVAC:AirDistributionUnit,
    Zone2 Fine Storage Direct Air ADU,
    Zone2 Fine Storage Zone Equip Inlet,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Zone2 Fine Storage Direct Air;

ZoneHVAC:EquipmentList,
    Zone1 Office Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Zone1 Office Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Zone2 Fine Storage Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Zone2 Fine Storage Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Zone3Equipment,
    SequentialLoad,
    ZoneHVAC:UnitHeater,
    Zone3UnitHeater,
    1,
    1,
    ,
    ,
    ZoneHVAC:HighTemperatureRadiant,
    Zone3HiRadiant,
    2,
    2;

ZoneHVAC:EquipmentConnections,
    Zone1 Office,
    Zone1 Office Equipment,
    Zone1 Office Zone Equip Inlet,
    ,
    Zone1 Office Zone Air Node,
    Zone1 Office Return Outlet;

ZoneHVAC:EquipmentConnections,
    Zone2 Fine Storage,
    Zone2 Fine Storage Equipment,
    Zone2 Fine Storage Zone Equip Inlet,
    ,
    Zone2 Fine Storage Zone Air Node,
    Zone2 Fine Storage Return Outlet;

ZoneHVAC:EquipmentConnections,
    Zone3 Bulk Storage,
    Zone3Equipment,
    Zone3Inlets,
    Zone3Exhausts,
    Zone 3 Node,
    Zone 3 Outlet Node;

Fan:SystemModel,
    PSZ-Office_addAQ Supply Fan,
    FanSched,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Supply Fan Outlet,
    AUTOSIZE,
    Discrete,
    1,
    622.5,
    0.865,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.56225,
    ,
    622.5,
    ,
    ,
    ,
    General,
    1,
    1,
    1;

Fan:SystemModel,
    PSZ-Fine Storage_addAQ Supply Fan,
    FanSched,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Supply Fan Outlet,
    AUTOSIZE,
    Discrete,
    1,
    622.5,
    0.895,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.58175,
    ,
    622.5,
    ,
    ,
    ,
    General,
    1,
    1,
    1;

Fan:ConstantVolume,
    Zone3UnitHeaterFan,
    COMPACT HVAC-ALWAYS 1,
    0.536,
    49.8,
    autosize,
    0.825,
    1.0,
    Zone3UnitHeaterAirInletNode,
    Zone3UnitHeaterFanOutletNode,
    General;

Coil:Cooling:DX:MultiSpeed,
    PSZ-Office Cooling Coil,
    COMPACT HVAC-ALWAYS 1,
    PSZ-Office Heating Coil Outlet,
    PSZ-Office Air Loop Outlet,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    8107.42,
    0.79866,
    5.14642,
    0.653026666666667,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    16214.84,
    0.79866,
    5.14642,
    0.97954,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-Fine Storage Cooling Coil,
    COMPACT HVAC-ALWAYS 1,
    PSZ-Fine Storage Heating Coil Outlet,
    PSZ-Fine Storage Air Loop Outlet,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    19319.855,
    0.74570,
    4.74854,
    1.33200666666667,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    38639.71,
    0.74570,
    4.74854,
    1.99801,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Heating:Fuel,
    PSZ-Office Heating Coil,
    COMPACT HVAC-ALWAYS 1,
    NaturalGas,
    0.81,
    autosize,
    PSZ-Office Supply Fan Outlet,
    PSZ-Office Heating Coil Outlet,
    ,
    0.0,
    PSZ-Office Heating Coil PLF-FPLR,
    0.0;

Coil:Heating:Fuel,
    PSZ-Fine Storage Heating Coil,
    COMPACT HVAC-ALWAYS 1,
    NaturalGas,
    0.81,
    autosize,
    PSZ-Fine Storage Supply Fan Outlet,
    PSZ-Fine Storage Heating Coil Outlet,
    ,
    0.0,
    PSZ-Fine Storage Heating Coil PLF-FPLR,
    0.0;

Coil:Heating:Fuel,
    Zone3UnitHeaterHeatingCoil,
    Zone3HeatingCoilAvailability,
    NaturalGas,
    0.8,
    autosize,
    Zone3UnitHeaterFanOutletNode,
    Zone3UnitHeaterAirOutletNode,
    ,
    0.0,
    ,
    0;

AirLoopHVAC:UnitarySystem,
    PSZ-Office_Unitary_Package_DX,
    Load,
    Zone1 Office,
    None,
    COMPACT HVAC-ALWAYS 1,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Air Loop Outlet,
    Fan:SystemModel,
    PSZ-Office_addAQ Supply Fan,
    BlowThrough,
    FanSched,
    Coil:Heating:Fuel,
    PSZ-Office Heating Coil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-Office Cooling Coil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-Office_Unitary_Package_DX_Perf;

AirLoopHVAC:UnitarySystem,
    PSZ-Fine_Unitary_Package_DX,
    Load,
    Zone2 Fine Storage,
    None,
    COMPACT HVAC-ALWAYS 1,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Air Loop Outlet,
    Fan:SystemModel,
    PSZ-Fine Storage_addAQ Supply Fan,
    BlowThrough,
    FanSched,
    Coil:Heating:Fuel,
    PSZ-Fine Storage Heating Coil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-Fine Storage Cooling Coil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-Fine_Unitary_Package_DX_Perf;

UnitarySystemPerformance:Multispeed,
    PSZ-Office_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    1.0,
    1,
    1.0,
    1,
    1;

UnitarySystemPerformance:Multispeed,
    PSZ-Fine_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    1.0,
    1,
    1.0,
    1,
    1;

Controller:OutdoorAir,
    PSZ-Office OA Controller,
    PSZ-Office Relief Air Outlet,
    PSZ-Office Air Loop Inlet,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Outside Air Inlet,
    autosize,
    autosize,
    DifferentialDryBulb,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

Controller:OutdoorAir,
    PSZ-Fine Storage OA Controller,
    PSZ-Fine Storage Relief Air Outlet,
    PSZ-Fine Storage Air Loop Inlet,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Outside Air Inlet,
    autosize,
    autosize,
    DifferentialDryBulb,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

AirLoopHVAC:ControllerList,
    PSZ-Office OA System Controllers,
    Controller:OutdoorAir,
    PSZ-Office OA Controller;

AirLoopHVAC:ControllerList,
    PSZ-Fine Storage OA System Controllers,
    Controller:OutdoorAir,
    PSZ-Fine Storage OA Controller;

AirLoopHVAC,
    PSZ-Office,
    ,
    PSZ-Office Availability Managers,
    autosize,
    PSZ-Office Branches,
    ,
    PSZ-Office Air Loop Inlet,
    PSZ-Office Return Air Outlet,
    PSZ-Office Supply Path Inlet,
    PSZ-Office Air Loop Outlet;

AirLoopHVAC,
    PSZ-Fine Storage,
    ,
    PSZ-Fine Storage Availability Managers,
    autosize,
    PSZ-Fine Storage Branches,
    ,
    PSZ-Fine Storage Air Loop Inlet,
    PSZ-Fine Storage Return Air Outlet,
    PSZ-Fine Storage Supply Path Inlet,
    PSZ-Fine Storage Air Loop Outlet;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-Office OA System Equipment,
    OutdoorAir:Mixer,
    PSZ-Office OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-Fine Storage OA System Equipment,
    OutdoorAir:Mixer,
    PSZ-Fine Storage OA Mixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-Office OA System,
    PSZ-Office OA System Controllers,
    PSZ-Office OA System Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-Fine Storage OA System,
    PSZ-Fine Storage OA System Controllers,
    PSZ-Fine Storage OA System Equipment;

OutdoorAir:Mixer,
    PSZ-Office OA Mixing Box,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Outside Air Inlet,
    PSZ-Office Relief Air Outlet,
    PSZ-Office Air Loop Inlet;

OutdoorAir:Mixer,
    PSZ-Fine Storage OA Mixing Box,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Outside Air Inlet,
    PSZ-Fine Storage Relief Air Outlet,
    PSZ-Fine Storage Air Loop Inlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-Office Zone Splitter,
    PSZ-Office Supply Path Inlet,
    Zone1 Office Zone Equip Inlet ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-Fine Storage Zone Splitter,
    PSZ-Fine Storage Supply Path Inlet,
    Zone2 Fine Storage Zone Equip Inlet ATInlet;

AirLoopHVAC:SupplyPath,
    PSZ-Office Supply Path,
    PSZ-Office Supply Path Inlet,
    AirLoopHVAC:ZoneSplitter,
    PSZ-Office Zone Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-Fine Storage Supply Path,
    PSZ-Fine Storage Supply Path Inlet,
    AirLoopHVAC:ZoneSplitter,
    PSZ-Fine Storage Zone Splitter;

AirLoopHVAC:ZoneMixer,
    PSZ-Office Zone Mixer,
    PSZ-Office Return Air Outlet,
    Zone1 Office Return Outlet;

AirLoopHVAC:ZoneMixer,
    PSZ-Fine Storage Zone Mixer,
    PSZ-Fine Storage Return Air Outlet,
    Zone2 Fine Storage Return Outlet;

AirLoopHVAC:ReturnPath,
    PSZ-Office Return Path,
    PSZ-Office Return Air Outlet,
    AirLoopHVAC:ZoneMixer,
    PSZ-Office Zone Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-Fine Storage Return Path,
    PSZ-Fine Storage Return Air Outlet,
    AirLoopHVAC:ZoneMixer,
    PSZ-Fine Storage Zone Mixer;

Branch,
    PSZ-Office Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-Office OA System,
    PSZ-Office Air Loop Inlet,
    PSZ-Office Mixed Air Outlet,
    AirLoopHVAC:UnitarySystem,
    PSZ-Office_Unitary_Package_DX,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Air Loop Outlet;

Branch,
    PSZ-Fine Storage Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-Fine Storage OA System,
    PSZ-Fine Storage Air Loop Inlet,
    PSZ-Fine Storage Mixed Air Outlet,
    AirLoopHVAC:UnitarySystem,
    PSZ-Fine_Unitary_Package_DX,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Air Loop Outlet;

BranchList,
    PSZ-Office Branches,
    PSZ-Office Main Branch;

BranchList,
    PSZ-Fine Storage Branches,
    PSZ-Fine Storage Main Branch;

NodeList,
    Zone3Inlets,
    Zone3UnitHeaterAirOutletNode;

NodeList,
    Zone3Exhausts,
    Zone3UnitHeaterAirInletNode;

OutdoorAir:Node,
    Zone3UnitHeaterOAInNode,
    -1.0;

OutdoorAir:Node,
    PSZ-Office Cooling Coil Condenser Inlet,
    -1;

OutdoorAir:Node,
    PSZ-Fine Storage Cooling Coil Condenser Inlet,
    -1;

OutdoorAir:NodeList,
    PSZ-Office Outside Air Inlet;

OutdoorAir:NodeList,
    PSZ-Fine Storage Outside Air Inlet;

WaterHeater:Mixed,
    Electric Tank,
    7.57082515247699E-02,
    Hot Water Setpoint Temp Schedule,
    2.00000005298191,
    82.2222244003673,
    Cycle,
    6154.74805507525,
    0,
    ,
    ,
    Electricity,
    1,
    ,
    481,
    Electricity,
    0,
    481,
    ,
    ,
    Zone,
    ,
    Zone1 Office,
    ,
    0.798542707,
    ,
    0.798542707,
    ,
    8.07469089073934E-06,
    Office DHW Schedule;

EnergyManagementSystem:Sensor,
    OAT_F,
    ,
    Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:Sensor,
    Zone1_Office_LSr,
    Zone1 Office,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Zone1_Office_Occ_Sensor,
    Office People,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Zone2_Fine_Storage_LSr,
    Zone2 Fine Storage,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Zone3_Bulk_Storage_LSr,
    Zone3 Bulk Storage,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Actuator,
    Zone1_Office_Light_Actuator,
    Office Lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Zone2_Fine_Storage_Light_Actuator,
    Fine Storage Area Lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Zone3_Bulk_Storage_Light_Actuator,
    Bulk Storage Area Lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:ProgramCallingManager,
    SET_Zone1_Office_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Zone1_Office_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Zone2_Fine_Storage_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Zone2_Fine_Storage_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Zone3_Bulk_Storage_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Zone3_Bulk_Storage_Light_EMS_Program;

EnergyManagementSystem:Program,
    SET_Zone1_Office_Light_EMS_Program,
    SET Zone1_Office_LSr_IP=0.093*Zone1_Office_LSr/Zone1_Office_Area,
    IF (Zone1_Office_Occ_Sensor <= 0) && (Zone1_Office_LSr_IP >= 0.02),
    SET Zone1_Office_Light_Actuator = 0.02*Zone1_Office_Area/0.09290304,
    ELSE,
    SET Zone1_Office_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Zone2_Fine_Storage_Light_EMS_Program,
    SET Zone2_Fine_Storage_LSr_IP=0.093*Zone2_Fine_Storage_LSr/Zone2_Fine_Storage_Area,
    IF (Zone1_Office_Occ_Sensor <= 0) && (Zone2_Fine_Storage_LSr_IP >= 0.02),
    SET Zone2_Fine_Storage_Light_Actuator = 0.02*Zone2_Fine_Storage_Area/0.09290304,
    ELSE,
    SET Zone2_Fine_Storage_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Zone3_Bulk_Storage_Light_EMS_Program,
    SET Zone3_Bulk_Storage_LSr_IP=0.093*Zone3_Bulk_Storage_LSr/Zone3_Bulk_Storage_Area,
    IF (Zone1_Office_Occ_Sensor <= 0) && (Zone3_Bulk_Storage_LSr_IP >= 0.02),
    SET Zone3_Bulk_Storage_Light_Actuator = 0.02*Zone3_Bulk_Storage_Area/0.09290304,
    ELSE,
    SET Zone3_Bulk_Storage_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:InternalVariable,
    Zone1_Office_Area,
    Zone1 Office,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Zone2_Fine_Storage_Area,
    Zone2 Fine Storage,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Zone3_Bulk_Storage_Area,
    Zone3 Bulk Storage,
    Zone Floor Area;

AvailabilityManager:NightCycle,
    PSZ-Office Availability,
    COMPACT HVAC-ALWAYS 1,
    FanSched,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-Fine Storage Availability,
    COMPACT HVAC-ALWAYS 1,
    FanSched,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManagerAssignmentList,
    PSZ-Office Availability Managers,
    AvailabilityManager:NightCycle,
    PSZ-Office Availability;

AvailabilityManagerAssignmentList,
    PSZ-Fine Storage Availability Managers,
    AvailabilityManager:NightCycle,
    PSZ-Fine Storage Availability;

SetpointManager:SingleZone:Heating,
    PSZ-Office Supply Air Temp Manager - Htg,
    Temperature,
    12.7777781162733,
    43.3333344812747,
    Zone1 Office,
    Zone1 Office Zone Air Node,
    Zone1 Office Zone Equip Inlet,
    PSZ-Office Heating Coil Outlet;

SetpointManager:SingleZone:Heating,
    PSZ-Fine Storage Supply Air Temp Manager - Htg,
    Temperature,
    12.7777781162733,
    43.3333344812747,
    Zone2 Fine Storage,
    Zone2 Fine Storage Zone Air Node,
    Zone2 Fine Storage Zone Equip Inlet,
    PSZ-Fine Storage Heating Coil Outlet;

SetpointManager:SingleZone:Cooling,
    PSZ-Office Supply Air Temp Manager - Clg,
    Temperature,
    12.7777781162733,
    43.3333344812747,
    Zone1 Office,
    Zone1 Office Zone Air Node,
    Zone1 Office Zone Equip Inlet,
    PSZ-Office Air Loop Outlet;

SetpointManager:SingleZone:Cooling,
    PSZ-Fine Storage Supply Air Temp Manager - Clg,
    Temperature,
    12.7777781162733,
    43.3333344812747,
    Zone2 Fine Storage,
    Zone2 Fine Storage Zone Air Node,
    Zone2 Fine Storage Zone Equip Inlet,
    PSZ-Fine Storage Air Loop Outlet;

SetpointManager:MixedAir,
    PSZ-Office OAMixed Air Temp Manager,
    Temperature,
    PSZ-Office Air Loop Outlet,
    PSZ-Office Mixed Air Outlet,
    PSZ-Office Supply Fan Outlet,
    PSZ-Office Mixed Air Outlet;

SetpointManager:MixedAir,
    PSZ-Fine Storage OAMixed Air Temp Manager,
    Temperature,
    PSZ-Fine Storage Air Loop Outlet,
    PSZ-Fine Storage Mixed Air Outlet,
    PSZ-Fine Storage Supply Fan Outlet,
    PSZ-Fine Storage Mixed Air Outlet;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,
    0.8,
    0.2,
    0,
    0.5,
    1.5;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    1.1552,
    -0.1808,
    0.0256,
    0.5,
    1.5;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,
    0.85,
    0.15,
    0,
    0,
    1;

Curve:Cubic,
    PSZ-Office Heating Coil PLF-FPLR,
    0.8,
    0.2,
    0,
    0,
    0,
    1;

Curve:Cubic,
    PSZ-Fine Storage Heating Coil PLF-FPLR,
    0.8,
    0.2,
    0,
    0,
    0,
    1;

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,
    0.942587793,
    0.009543347,
    0.00068377,
    -0.011042676,
    0.000005249,
    -0.00000972,
    12.77778,
    23.88889,
    23.88889,
    46.11111;

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    0.342414409,
    0.034885008,
    -0.0006237,
    0.004977216,
    0.000437951,
    -0.000728028,
    12.77778,
    23.88889,
    23.88889,
    46.11111;
