Building,
    Ref Bldg Full Service Restaurant New2004_v1.3_5.0,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

Sizing:Parameters,
    1.2,
    1.2,
    4;

ConvergenceLimits,
    2,
    25;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

Timestep,
    4;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.536,
    19.598,
    20.002,
    21.640,
    22.225,
    22.375,
    21.449,
    20.121,
    19.802,
    19.633;

Construction,
    Steel Frame Non-res Ext Wall,
    Wood Siding,
    Steel Frame NonRes Wall Insulation,
    1/2IN Gypsum;

Material,
    Steel Frame NonRes Wall Insulation,
    MediumRough,
    0.0870564552646045,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    Attic Non-res Floor,
    1/2IN Gypsum,
    AtticFloor NonRes Insulation,
    1/2IN Gypsum;

Construction,
    Attic Non-res Roof,
    Roof Membrane,
    Metal Decking;

Material,
    AtticFloor NonRes Insulation,
    MediumRough,
    0.236804989096202,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    ext-slab,
    HW CONCRETE;

Construction,
    int-walls,
    1/2IN Gypsum,
    1/2IN Gypsum;

Construction,
    Window Non-res Fixed,
    NonRes Fixed Assembly Window;

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,
    3.23646,
    0.39,
    ;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    Wood Siding,
    MediumSmooth,
    0.0100,
    0.1100,
    544.6200,
    1210.0000,
    0.9000,
    0.7800,
    0.7800;

Material,
    1/2IN Gypsum,
    Smooth,
    0.0127,
    0.1600,
    784.9000,
    830.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    1IN Stucco,
    Smooth,
    0.0253,
    0.6918,
    1858.0000,
    837.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    8IN CONCRETE HW,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.9600,
    7688.8600,
    410.0000,
    0.9000,
    0.2000,
    0.2000;

Material,
    HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.2165,
    0.9000,
    0.7000,
    0.8000;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.1600,
    1121.2900,
    1460.0000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    Metal Roofing,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Std AC02,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material:NoMass,
    MAT-AIR-WALL,
    Rough,
    0.2079491,
    0.9,
    0.7;

Zone,
    Dining,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Kitchen,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    attic,
    0.0000,
    0.0000,
    0.0000,
    3.0488,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

BuildingSurface:Detailed,
    Dining_Ceiling,
    Ceiling,
    Attic Non-res Floor,
    Dining,
    ,
    Surface,
    attic-floor-dining,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    16.4427,
    3.0488,
    0.0000,
    0.0000,
    3.0488,
    22.6087,
    0.0000,
    3.0488,
    22.6087,
    16.4427,
    3.0488;

BuildingSurface:Detailed,
    Dining_Floor,
    Floor,
    ext-slab,
    Dining,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6087,
    16.4427,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    16.4427,
    0.0000;

BuildingSurface:Detailed,
    Dining_Wall_East,
    Wall,
    Steel Frame Non-res Ext Wall,
    Dining,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    22.6087,
    0.0000,
    3.0488,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    16.4427,
    0.0000,
    22.6087,
    16.4427,
    3.0488;

BuildingSurface:Detailed,
    Dining_Wall_North,
    Wall,
    int-walls,
    Dining,
    ,
    Surface,
    Dining_Wall_North-PPAutoCreateOther,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6087,
    16.4427,
    3.0488,
    22.6087,
    16.4427,
    0.0000,
    0.0000,
    16.4427,
    0.0000,
    0.0000,
    16.4427,
    3.0488;

BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,
    Wall,
    int-walls,
    Kitchen,
    ,
    Surface,
    Dining_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    16.4427,
    3.0488,
    0.0000,
    16.4427,
    0.0000,
    22.6087,
    16.4427,
    0.0000,
    22.6087,
    16.4427,
    3.0488;

BuildingSurface:Detailed,
    Dining_Wall_South,
    Wall,
    Steel Frame Non-res Ext Wall,
    Dining,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0488,
    0.0000,
    0.0000,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    0.0000,
    3.0488;

BuildingSurface:Detailed,
    Dining_Wall_West,
    Wall,
    Steel Frame Non-res Ext Wall,
    Dining,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    16.4427,
    3.0488,
    0.0000,
    16.4427,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0488;

BuildingSurface:Detailed,
    Kitchen_Ceiling,
    Ceiling,
    Attic Non-res Floor,
    Kitchen,
    ,
    Surface,
    attic-floor-kitchen,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    22.6087,
    3.0488,
    0.0000,
    16.4427,
    3.0488,
    22.6087,
    16.4427,
    3.0488,
    22.6087,
    22.6087,
    3.0488;

BuildingSurface:Detailed,
    Kitchen_Floor,
    Floor,
    ext-slab,
    Kitchen,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6087,
    22.6087,
    0.0000,
    22.6087,
    16.4427,
    0.0000,
    0.0000,
    16.4427,
    0.0000,
    0.0000,
    22.6087,
    0.0000;

BuildingSurface:Detailed,
    Kitchen_Wall_East,
    Wall,
    Steel Frame Non-res Ext Wall,
    Kitchen,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    22.6087,
    16.4427,
    3.0488,
    22.6087,
    16.4427,
    0.0000,
    22.6087,
    22.6087,
    0.0000,
    22.6087,
    22.6087,
    3.0488;

BuildingSurface:Detailed,
    Kitchen_Wall_North,
    Wall,
    Steel Frame Non-res Ext Wall,
    Kitchen,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    22.6087,
    22.6087,
    3.0488,
    22.6087,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    3.0488;

BuildingSurface:Detailed,
    Kitchen_Wall_West,
    Wall,
    Steel Frame Non-res Ext Wall,
    Kitchen,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    22.6087,
    3.0488,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    16.4427,
    0.0000,
    0.0000,
    16.4427,
    3.0488;

BuildingSurface:Detailed,
    attic-floor-dining,
    Floor,
    Attic Non-res Floor,
    attic,
    ,
    Surface,
    Dining_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    16.4427,
    0.0000,
    22.6087,
    16.4427,
    0.0000,
    22.6087,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    attic-floor-kitchen,
    Floor,
    Attic Non-res Floor,
    attic,
    ,
    Surface,
    Kitchen_Ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6087,
    22.6087,
    0.0000,
    22.6087,
    16.4427,
    0.0000,
    0.0000,
    16.4427,
    0.0000,
    0.0000,
    22.6087,
    0.0000;

BuildingSurface:Detailed,
    east-roof,
    Roof,
    Attic Non-res Roof,
    attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    22.6087,
    0.0000,
    11.3044,
    18.8397,
    3.7692,
    11.3044,
    3.7690,
    3.7692;

BuildingSurface:Detailed,
    north-roof,
    Roof,
    Attic Non-res Roof,
    attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    22.6087,
    22.6087,
    0.0000,
    0.0000,
    22.6087,
    0.0000,
    11.3044,
    18.8397,
    3.7692;

BuildingSurface:Detailed,
    south-roof,
    Roof,
    Attic Non-res Roof,
    attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    0.0000,
    0.0000,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    11.3044,
    3.7690,
    3.7692;

BuildingSurface:Detailed,
    west-roof,
    Roof,
    Attic Non-res Roof,
    attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    22.6087,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    11.3044,
    3.7690,
    3.7692,
    11.3044,
    18.8397,
    3.7692;

FenestrationSurface:Detailed,
    Dining_Wall_East_Window,
    Window,
    BEMGen new window,
    Dining_Wall_East,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    22.6087,
    0.6029,
    1.9817,
    22.6087,
    0.6029,
    1.0671,
    22.6087,
    15.8398,
    1.0671,
    22.6087,
    15.8398,
    1.9817;

FenestrationSurface:Detailed,
    Dining_Wall_South_Window,
    Window,
    BEMGen new window,
    Dining_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.7540,
    0.0000,
    1.9817,
    0.7540,
    0.0000,
    1.0671,
    21.8550,
    0.0000,
    1.0671,
    21.8550,
    0.0000,
    1.9817;

FenestrationSurface:Detailed,
    Dining_Wall_West_Window,
    Window,
    BEMGen new window,
    Dining_Wall_West,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    15.8398,
    1.9817,
    0.0000,
    15.8398,
    1.0671,
    0.0000,
    0.6029,
    1.0671,
    0.0000,
    0.6029,
    1.9817;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

People,
    Dining People,
    Dining,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    1.39,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Kitchen People,
    Kitchen,
    BLDG_OCC_SCH,
    People,
    7.5,
    ,
    ,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Dining_Lights,
    Dining,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    22.6,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Kitchen_Lights,
    Kitchen,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    12.9,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    Dining_MiscElec_Equip,
    Dining,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    22402,
    ,
    ,
    0.2500,
    0.3000,
    0.0000,
    MiscElec;

ElectricEquipment,
    Kitchen_MiscElec_Equip,
    Kitchen,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    52500,
    ,
    ,
    0.2500,
    0.3000,
    0.2000,
    MiscElec;

ElectricEquipment,
    Kitchen_ExhFan_Equip,
    Kitchen,
    Kitchen_Exhaust_SCH,
    EquipmentLevel,
    699,
    ,
    ,
    0.0000,
    0.0000,
    1.0000,
    KitchenExhFan;

GasEquipment,
    Kitchen_MiscGas_Equip,
    Kitchen,
    GAS_EQUIP_SCH,
    EquipmentLevel,
    166994,
    ,
    ,
    0.1000,
    0.2000,
    0.7000,
    ,
    MiscGas;

Exterior:Lights,
    Exterior Facade Lighting,
    ALWAYS_ON,
    4235,
    AstronomicalClock,
    Exterior Facade Lighting;

ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,
    Dining,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,
    Kitchen,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.000302,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    Dining Internal Mass,
    InteriorFurnishings,
    Dining,
    ,
    743.4961;

InternalMass,
    Kitchen Internal Mass,
    InteriorFurnishings,
    Kitchen,
    ,
    278.8105;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120.;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekday,
    Until: 06:00,
    0.10,
    Until: 07:00,
    0.25,
    Until: 09:00,
    0.35,
    Until: 10:00,
    0.25,
    Until: 13:00,
    0.35,
    Until: 16:00,
    0.25,
    Until: 19:00,
    0.35,
    Until: 24:00,
    0.25,
    For: Saturday,
    Until: 06:00,
    0.10,
    Until: 07:00,
    0.25,
    Until: 09:00,
    0.35,
    Until: 10:00,
    0.25,
    Until: 13:00,
    0.35,
    Until: 16:00,
    0.25,
    Until: 19:00,
    0.35,
    Until: 24:00,
    0.25,
    For: SummerDesignDay,
    Until: 24:00,
    0.35,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 06:00,
    0.10,
    Until: 07:00,
    0.25,
    Until: 09:00,
    0.35,
    Until: 10:00,
    0.25,
    Until: 13:00,
    0.35,
    Until: 16:00,
    0.25,
    Until: 19:00,
    0.35,
    Until: 24:00,
    0.25;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Weekday Saturday Sunday Holidays AllOtherDays,
    Until: 01:00,
    0.45,
    Until: 05:00,
    0.15,
    Until: 06:00,
    0.45,
    Until: 24:00,
    0.90;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,
    0.05,
    Until: 05:00,
    0.0,
    Until: 06:00,
    0.05,
    Until: 07:00,
    0.1,
    Until: 10:00,
    0.4,
    Until: 11:00,
    0.2,
    Until: 12:00,
    0.5,
    Until: 13:00,
    0.8,
    Until: 14:00,
    0.7,
    Until: 15:00,
    0.4,
    Until: 16:00,
    0.2,
    Until: 17:00,
    0.25,
    Until: 18:00,
    0.5,
    Until: 21:00,
    0.8,
    Until: 22:00,
    0.5,
    Until: 23:00,
    0.35,
    Until: 24:00,
    0.2,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Saturday,
    Until: 01:00,
    0.05,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.05,
    Until: 09:00,
    0.5,
    Until: 10:00,
    0.4,
    Until: 11:00,
    0.2,
    Until: 12:00,
    0.45,
    Until: 14:00,
    0.5,
    Until: 15:00,
    0.35,
    Until: 18:00,
    0.3,
    Until: 19:00,
    0.7,
    Until: 20:00,
    0.9,
    Until: 21:00,
    0.7,
    Until: 22:00,
    0.65,
    Until: 23:00,
    0.55,
    Until: 24:00,
    0.35,
    For: Sunday Holidays AllOtherDays,
    Until: 01:00,
    0.05,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.05,
    Until: 09:00,
    0.5,
    Until: 11:00,
    0.2,
    Until: 12:00,
    0.3,
    Until: 14:00,
    0.5,
    Until: 15:00,
    0.3,
    Until: 16:00,
    0.2,
    Until: 17:00,
    0.25,
    Until: 18:00,
    0.35,
    Until: 19:00,
    0.55,
    Until: 20:00,
    0.65,
    Until: 21:00,
    0.7,
    Until: 22:00,
    0.35,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    GAS_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays Saturday,
    Until: 05:00,
    0.02,
    Until: 06:00,
    0.05,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.15,
    Until: 09:00,
    0.2,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 14:00,
    0.2,
    Until: 15:00,
    0.15,
    Until: 16:00,
    0.2,
    Until: 19:00,
    0.3,
    Until: 21:00,
    0.20,
    Until: 22:00,
    0.15,
    Until: 23:00,
    0.10,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    0.25,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 05:00,
    0.02,
    Until: 06:00,
    0.05,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.15,
    Until: 09:00,
    0.2,
    Until: 10:00,
    0.15,
    Until: 13:00,
    0.25,
    Until: 14:00,
    0.2,
    Until: 15:00,
    0.15,
    Until: 16:00,
    0.2,
    Until: 19:00,
    0.3,
    Until: 21:00,
    0.20,
    Until: 22:00,
    0.15,
    Until: 23:00,
    0.10,
    Until: 24:00,
    0.05;

Schedule:Compact,
    Kitchen_Exhaust_SCH,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 01:00,
    1.0,
    Until: 05:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_HALF_ON_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00,
    1.0,
    Until: 24:00,
    0.5,
    For: Saturday WinterDesignDay,
    Until: 05:00,
    1.0,
    Until: 24:00,
    0.5,
    For: Sunday Holidays AllOtherDays,
    Until: 05:00,
    1.0,
    Until: 24:00,
    0.5;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,
    attic,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    1.0,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneMixing,
    Kitchen Exhaust Fanmixing_0,
    Kitchen,
    HVACOperationSchd,
    Flow/Zone,
    1.828,
    ,
    ,
    ,
    Dining,
    0.0;

Fan:ConstantVolume,
    PSZ-AC_1:1_Fan,
    HVACOperationSchd,
    0.56875,
    622.0,
    AUTOSIZE,
    0.875,
    1.0,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    Fan Energy;

Fan:ConstantVolume,
    PSZ-AC_2:2_Fan,
    HVACOperationSchd,
    0.546,
    622.0,
    AUTOSIZE,
    0.84,
    1.0,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    Fan Energy;

Fan:ZoneExhaust,
    Dining Exhaust Fan,
    HVACOperationSchd,
    1.0,
    1.0e-006,
    1.828,
    Dining Exhaust Fan Node,
    Dining Exhaust Fan Outlet Node Name,
    Zone Exhaust Fans;

Fan:ZoneExhaust,
    Kitchen Exhaust Fan,
    HVACOperationSchd,
    1.0,
    1.0e-006,
    0.0600000000000001,
    Kitchen Exhaust Fan Node,
    Kitchen Exhaust Fan Outlet Node Name,
    Zone Exhaust Fans;

Coil:Heating:Fuel,
    PSZ-AC_1:1_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.78,
    AUTOSIZE,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;

Coil:Heating:Fuel,
    PSZ-AC_2:2_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;

Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.23372055845678,
    AUTOSIZE,
    ,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    Measured_CoolCStandard10Ton_CapFT,
    Measured_CoolCStandard10Ton_CapFF,
    Measured_CoolCStandard10Ton_EIRFT,
    Measured_CoolCStandard10Ton_EIRFFF,
    No_PLR_Degredation,
    AUTOSIZE,
    AUTOSIZE,
    3.28186528141147,
    AUTOSIZE,
    Measured_LowSpeedCoolCapLSFT,
    Measured_LowSpeedCoolEIRLSFT;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:2_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

ZoneHVAC:EquipmentList,
    Dining Equipment,
    SequentialLoad,
    Fan:ZoneExhaust,
    Dining Exhaust Fan,
    1,
    1,
    ,
    ,
    ZoneHVAC:AirDistributionUnit,
    Dining Direct Air ADU,
    2,
    2,
    ,
    ;

ZoneHVAC:EquipmentList,
    Kitchen Equipment,
    SequentialLoad,
    Fan:ZoneExhaust,
    Kitchen Exhaust Fan,
    1,
    1,
    ,
    ,
    ZoneHVAC:AirDistributionUnit,
    Kitchen Direct Air ADU,
    2,
    2,
    ,
    ;

Sizing:Zone,
    Dining,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Dining,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Dining,
    Flow/Person,
    0.01,
    ,
    ;

Sizing:Zone,
    Kitchen,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Kitchen,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen,
    Flow/Person,
    0.008,
    ,
    ;

ZoneControl:Thermostat,
    Dining Thermostat,
    Dining,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Dining DualSPSched;

ZoneControl:Thermostat,
    Kitchen Thermostat,
    Kitchen,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Kitchen DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Dining DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Kitchen DualSPSched,
    HTGSETP_KITCHEN_SCH,
    CLGSETP_KITCHEN_SCH;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrDining,
    Temperature,
    10.0,
    50.0,
    Dining,
    Dining Air Node,
    Dining Direct Air Inlet Node Name,
    PSZ-AC_1:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen,
    Temperature,
    10.0,
    50.0,
    Kitchen,
    Kitchen Air Node,
    Kitchen Direct Air Inlet Node Name,
    PSZ-AC_2:2 Supply Equipment Outlet Node;

Sizing:System,
    PSZ-AC_1:1,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC_2:2,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    YES,
    YES,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller,
    PSZ-AC_1:1_OARelief Node,
    PSZ-AC_1:1 Supply Equipment Inlet Node,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    PSZ-AC_1:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,
    PSZ-AC_2:2_OARelief Node,
    PSZ-AC_2:2 Supply Equipment Inlet Node,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    PSZ-AC_2:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Curve:Quadratic,
    Cool-PLF-fPLR,
    0.90949556,
    0.09864773,
    -0.00819488,
    0,
    1,
    0.7,
    1;

Curve:Cubic,
    ConstantCubic,
    1,
    0,
    0,
    0,
    -100,
    100;

Curve:Biquadratic,
    Cool-Cap-fT,
    0.9712123,
    -0.015275502,
    0.0014434524,
    -0.00039321,
    -0.0000068364,
    -0.0002905956,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Cool-EIR-fT,
    0.28687133,
    0.023902164,
    -0.000810648,
    0.013458546,
    0.0003389364,
    -0.0004870044,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,
    0.4136,
    0.03105,
    0,
    0.006952,
    -0.00021280,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,
    0.52357,
    0.03478,
    0,
    -0.001915,
    -0.00010838,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,
    0.7685,
    0.2315,
    0,
    0.776,
    1.197;

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,
    1.1389,
    -0.04518,
    0.0014298,
    0.006044,
    0.0006745,
    -0.0012325,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,
    0.9847,
    -0.04285,
    0.0013562,
    0.009934,
    0.0006398,
    -0.0011690,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,
    1.192,
    -0.1917,
    0,
    0.776,
    1.197;

Curve:Quadratic,
    No_PLR_Degredation,
    1.0,
    0,
    0,
    0.0,
    1.0;

AirLoopHVAC,
    PSZ-AC_1:1,
    ,
    PSZ-AC_1:1 Availability Manager List,
    AUTOSIZE,
    PSZ-AC_1:1 Air Loop Branches,
    ,
    PSZ-AC_1:1 Supply Equipment Inlet Node,
    PSZ-AC_1:1 Zone Equipment Outlet Node,
    PSZ-AC_1:1 Zone Equipment Inlet Node,
    PSZ-AC_1:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC_2:2,
    ,
    PSZ-AC_2:2 Availability Manager List,
    AUTOSIZE,
    PSZ-AC_2:2 Air Loop Branches,
    ,
    PSZ-AC_2:2 Supply Equipment Inlet Node,
    PSZ-AC_2:2 Zone Equipment Outlet Node,
    PSZ-AC_2:2 Zone Equipment Inlet Node,
    PSZ-AC_2:2 Supply Equipment Outlet Node;

CoilSystem:Cooling:DX,
    PSZ-AC_1:1_CoolC,
    ALWAYS_ON,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_CoolC DXCoil;

CoilSystem:Cooling:DX,
    PSZ-AC_2:2_CoolC,
    ALWAYS_ON,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:2_CoolC DXCoil;

ZoneHVAC:EquipmentConnections,
    Dining,
    Dining Equipment,
    Dining Inlet Nodes,
    Dining Exhaust Nodes,
    Dining Air Node,
    Dining Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Kitchen,
    Kitchen Equipment,
    Kitchen Inlet Nodes,
    Kitchen Exhaust Nodes,
    Kitchen Air Node,
    Kitchen Return Air Node Name;

NodeList,
    Dining Exhaust Nodes,
    Dining Exhaust Fan Node;

NodeList,
    Dining Inlet Nodes,
    Dining Direct Air Inlet Node Name;

NodeList,
    Kitchen Exhaust Nodes,
    Kitchen Exhaust Fan Node;

NodeList,
    Kitchen Inlet Nodes,
    Kitchen Direct Air Inlet Node Name;

NodeList,
    PSZ-AC_1:1_OANode List,
    PSZ-AC_1:1_OAInlet Node;

NodeList,
    PSZ-AC_2:2_OANode List,
    PSZ-AC_2:2_OAInlet Node;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Dining Direct Air,
    ALWAYS_ON,
    Dining Direct Air Inlet Node Name ATInlet,
    Dining Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Dining Direct Air ADU,
    Dining Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Dining Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Kitchen Direct Air,
    ALWAYS_ON,
    Kitchen Direct Air Inlet Node Name ATInlet,
    Kitchen Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Kitchen Direct Air ADU,
    Kitchen Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Kitchen Direct Air,
    ,
    ,
    ;

AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager;

AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    PSZ-AC_1:1 Air Loop Branches,
    PSZ-AC_1:1 Air Loop Main Branch;

BranchList,
    PSZ-AC_2:2 Air Loop Branches,
    PSZ-AC_2:2 Air Loop Main Branch;

Branch,
    PSZ-AC_1:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,
    PSZ-AC_1:1 Supply Equipment Inlet Node,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC_1:1_CoolC,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC_1:1_HeatC,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    Fan:ConstantVolume,
    PSZ-AC_1:1_Fan,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1 Supply Equipment Outlet Node;

Branch,
    PSZ-AC_2:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,
    PSZ-AC_2:2 Supply Equipment Inlet Node,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC_2:2_CoolC,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC_2:2_HeatC,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    Fan:ConstantVolume,
    PSZ-AC_2:2_Fan,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,
    PSZ-AC_1:1_OA_Controllers,
    PSZ-AC_1:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,
    PSZ-AC_2:2_OA_Controllers,
    PSZ-AC_2:2_OA_Equipment;

OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;

OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;

OutdoorAir:Node,
    PSZ-AC_1:1_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC_2:2_CoolCOA Ref node;

OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,
    PSZ-AC_1:1_OAInlet Node,
    PSZ-AC_1:1_OARelief Node,
    PSZ-AC_1:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,
    PSZ-AC_2:2_OAInlet Node,
    PSZ-AC_2:2_OARelief Node,
    PSZ-AC_2:2 Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    PSZ-AC_1:1_CoolC SAT Manager,
    Temperature,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC_1:1_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;

SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,
    PSZ-AC_1:1 Supply Equipment Outlet Node,
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;

SetpointManager:MixedAir,
    PSZ-AC_2:2_CoolC SAT Manager,
    Temperature,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC_2:2_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;

SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,
    PSZ-AC_2:2 Supply Equipment Outlet Node,
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;

AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,
    PSZ-AC_1:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,
    PSZ-AC_2:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,
    PSZ-AC_1:1 Zone Equipment Inlet Node,
    Dining Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,
    PSZ-AC_2:2 Zone Equipment Inlet Node,
    Kitchen Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,
    PSZ-AC_1:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,
    PSZ-AC_2:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer;

AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,
    PSZ-AC_1:1 Zone Equipment Outlet Node,
    Dining Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,
    PSZ-AC_2:2 Zone Equipment Outlet Node,
    Kitchen Return Air Node Name;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    CLGSETP_KITCHEN_SCH,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 24:00,
    30,
    For: AllOtherDays,
    Until: 01:00,
    26,
    Until: 05:00,
    30,
    Until: 24:00,
    26;

Schedule:Compact,
    HTGSETP_KITCHEN_SCH,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 24:00,
    19,
    For: AllOtherDays,
    Until: 01:00,
    19,
    Until: 05:00,
    15.6,
    Until: 24:00,
    19;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 24:00,
    30,
    For: AllOtherDays,
    Until: 01:00,
    24,
    Until: 05:00,
    30,
    Until: 24:00,
    24;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 24:00,
    21,
    For: AllOtherDays,
    Until: 01:00,
    21,
    Until: 05:00,
    15.6,
    Until: 24:00,
    21;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 01:00,
    1.0,
    Until: 05:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 01:00,
    1.0,
    Until: 05:00,
    0.0,
    Until: 24:00,
    1.0;

Curve:Quadratic,
    RACK1_RackCOPfTCurve,
    1.7603,
    -0.0377,
    0.0004,
    10.0000,
    35.0000;

Curve:Quadratic,
    RACK1_RackCondFanCurve2,
    0.0000,
    0.0286,
    0.0000,
    0.0000,
    35.0000;

Curve:Quadratic,
    RACK2_RackCOPfTCurve,
    1.0000,
    0.0000,
    0.0000,
    0.0000,
    50.0000;

Curve:Cubic,
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,
    0.020376,
    0.00024378,
    0.0000114,
    0.0000001811,
    -35.0,
    20.0;

Curve:Cubic,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,
    0.026526281,
    0.001078032,
    -0.0000602558,
    0.00000123732,
    -35.0,
    20.0;

Refrigeration:Case,
    Kitchen_Case:1_WALKINFREEZER,
    ALWAYS_ON,
    Kitchen,
    23.8800,
    55.0000,
    688.0000,
    0.1000,
    0.4000,
    2.4400,
    -23.0000,
    CaseTemperatureMethod,
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,
    74.0000,
    74.0000,
    33.0000,
    ,
    BLDG_LIGHT_SCH,
    1.0000,
    0.0000,
    0.0000,
    None,
    0.0,
    0.0,
    0.0000,
    820.0,
    Electric,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,
    None,
    ,
    0.0000,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;

Refrigeration:Case,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,
    ALWAYS_ON,
    Kitchen,
    23.8800,
    55.0000,
    734.0000,
    0.0800,
    0.8500,
    3.0500,
    2.0000,
    CaseTemperatureMethod,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,
    66.0000,
    66.0000,
    33.0000,
    ,
    BLDG_LIGHT_SCH,
    1.0000,
    0.0000,
    0.0000,
    None,
    0.0,
    0.0,
    0.2000,
    0.0000,
    None,
    ,
    ,
    None,
    ,
    0.0500,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;

Refrigeration:CompressorRack,
    RACK1,
    OUTDOORS,
    1.5000,
    RACK1_RackCOPfTCurve,
    330.0000,
    RACK1_RackCondFanCurve2,
    AIRCOOLED,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    RACK1_condenserInlet,
    Low Temp Refrigeration,
    Kitchen_Case:1_WALKINFREEZER;

Refrigeration:CompressorRack,
    RACK2,
    OUTDOORS,
    3.0000,
    RACK2_RackCOPfTCurve,
    330.0000,
    ,
    AIRCOOLED,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    RACK2_condenserInlet,
    Med Temp Refrigeration,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,
    Fraction,
    Through: 12/31,
    For:AllDays,
    Interpolate:No,
    Until: 7:00,
    0.2,
    Until: 21:00,
    0.4,
    Until: 24:00,
    0.2;

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,
    On/Off,
    Through: 12/31,
    For:AllDays,
    Interpolate:Average,
    Until: 11:00,
    0,
    Until: 11:20,
    1,
    Until: 23:00,
    0,
    Until: 23:20,
    1,
    Until: 24:00,
    0;

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,
    On/Off,
    Through: 12/31,
    For:AllDays,
    Interpolate:Average,
    Until: 11:00,
    0,
    Until: 11:30,
    1,
    Until: 23:00,
    0,
    Until: 23:30,
    1,
    Until: 24:00,
    0;

Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,
    Any Number,
    Through: 12/31,
    For: Tuesday Friday,
    Until: 4:00,
    0.0,
    Until: 5:00,
    725.0,
    Until: 6:00,
    417.0,
    Until: 7:00,
    290.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 4:00,
    0.0,
    Until: 5:00,
    125.0,
    Until: 6:00,
    117.0,
    Until: 7:00,
    90.0,
    Until: 19:00,
    0.0,
    Until: 20:00,
    125.0,
    Until: 21:00,
    117.0,
    Until: 22:00,
    90.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,
    Any Number,
    Through: 12/31,
    For:AllDays,
    Until: 6:00,
    0.0,
    Until: 7:00,
    50.0,
    Until: 9:00,
    70.0,
    Until: 10:00,
    80.0,
    Until: 11:00,
    70.0,
    Until: 13:00,
    50.0,
    Until: 14:00,
    80.0,
    Until: 15:00,
    90.0,
    Until: 16:00,
    80.0,
    Until: 24:00,
    0.0;

WaterHeater:Mixed,
    SWHSys1 Water Heater,
    0.2,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    2.0,
    82.2222,
    Cycle,
    845000,
    ,
    ,
    ,
    NATURALGAS,
    0.8,
    ,
    20,
    NATURALGAS,
    0.8,
    ,
    NATURALGAS,
    ,
    SCHEDULE,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    ,
    ,
    6.0,
    ,
    6.0,
    ,
    ,
    ,
    ,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node,
    1.0,
    ,
    ,
    1.0,
    AUTOSIZE,
    AUTOSIZE,
    1.5;

WaterUse:Equipment,
    Kitchen Water Equipment,
    ,
    0.00014,
    BLDG_SWH_SCH,
    Kitchen Water Equipment Temp Sched,
    Kitchen Water Equipment Hot Supply Temp Sched,
    ,
    Kitchen,
    Kitchen Water Equipment Sensible fract sched,
    Kitchen Water Equipment Latent fract sched;

Pump:VariableSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,
    AUTOSIZE,
    0.1,
    AUTOSIZE,
    1,
    0.0,
    0,
    1,
    0,
    0,
    0.0,
    Intermittent,
    ;

PlantEquipmentList,
    SWHSys1 Equipment List,
    WaterHeater:Mixed,
    SWHSys1 Water Heater;

Sizing:Plant,
    SWHSys1,
    Heating,
    60,
    5.0;

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,
    Temperature,
    SWHSys1-Loop-Temp-Schedule,
    SWHSys1 Supply Outlet Node;

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    PlantOnSched;

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    0.0,
    1000000000000000,
    SWHSys1 Equipment List;

PlantLoop,
    SWHSys1,
    Water,
    ,
    SWHSys1 Loop Operation Scheme List,
    SWHSys1 Supply Outlet Node,
    60.0,
    10.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Supply Outlet Node,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Connectors,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Outlet Node,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Connectors,
    Optimal;

BranchList,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch,
    SWHSys1 Demand Outlet Branch;

BranchList,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    SWHSys1 Supply Outlet Branch;

Branch,
    SWHSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Branch,
    SWHSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Branch,
    SWHSys1 Demand Load Branch 1,
    ,
    WaterUse:Connections,
    Kitchen Water Equipment,
    Kitchen Water Equipment Water Inlet Node,
    Kitchen Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Branch,
    SWHSys1 Supply Equipment Branch,
    ,
    WaterHeater:Mixed,
    SWHSys1 Water Heater,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node;

Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Branch,
    SWHSys1 Supply Inlet Branch,
    ,
    Pump:VariableSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;

Branch,
    SWHSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

OutdoorAir:Node,
    RACK1_condenserInlet;

OutdoorAir:Node,
    RACK2_condenserInlet;

ConnectorList,
    SWHSys1 Demand Connectors,
    Connector:Splitter,
    SWHSys1 Demand Splitter,
    Connector:Mixer,
    SWHSys1 Demand Mixer;

ConnectorList,
    SWHSys1 Supply Connectors,
    Connector:Splitter,
    SWHSys1 Supply Splitter,
    Connector:Mixer,
    SWHSys1 Supply Mixer;

WaterUse:Connections,
    Kitchen Water Equipment,
    Kitchen Water Equipment Water Inlet Node,
    Kitchen Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Kitchen Water Equipment;

Connector:Splitter,
    SWHSys1 Demand Splitter,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch;

Connector:Splitter,
    SWHSys1 Supply Splitter,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    SWHSys1 Demand Mixer,
    SWHSys1 Demand Outlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch;

Connector:Mixer,
    SWHSys1 Supply Mixer,
    SWHSys1 Supply Outlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

Schedule:Compact,
    BLDG_SWH_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 01:00,
    0.2,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.15,
    Until: 08:00,
    0.6,
    Until: 09:00,
    0.55,
    Until: 10:00,
    0.45,
    Until: 11:00,
    0.4,
    Until: 12:00,
    0.45,
    Until: 13:00,
    0.4,
    Until: 14:00,
    0.35,
    Until: 17:00,
    0.3,
    Until: 18:00,
    0.4,
    Until: 19:00,
    0.55,
    Until: 20:00,
    0.6,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.55,
    Until: 23:00,
    0.45,
    Until: 24:00,
    0.25,
    For: Saturday WinterDesignDay,
    Until: 01:00,
    0.2,
    Until: 06:00,
    0.0,
    Until: 09:00,
    0.15,
    Until: 10:00,
    0.5,
    Until: 11:00,
    0.45,
    Until: 13:00,
    0.5,
    Until: 14:00,
    0.45,
    Until: 16:00,
    0.4,
    Until: 17:00,
    0.35,
    Until: 18:00,
    0.4,
    Until: 20:00,
    0.55,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.55,
    Until: 23:00,
    0.4,
    Until: 24:00,
    0.3,
    For: Sunday Holidays AllOtherDays,
    Until: 01:00,
    0.25,
    Until: 06:00,
    0.0,
    Until: 10:00,
    0.15,
    Until: 12:00,
    0.5,
    Until: 14:00,
    0.4,
    Until: 17:00,
    0.3,
    Until: 18:00,
    0.4,
    Until: 20:00,
    0.5,
    Until: 21:00,
    0.4,
    Until: 22:00,
    0.5,
    Until: 23:00,
    0.4,
    Until: 24:00,
    0.2;

Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    49;

Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    Kitchen Water Equipment Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    49;

Schedule:Compact,
    PlantOnSched,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    22.0;

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.0;

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60;

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    HalfHour,
    15.00,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.108222,
    700,
    0.087021,
    1500,
    0.078420,
    remaining,
    0.058320;

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    TotalDemand,
    190,
    0.0,
    110,
    0.051773,
    remaining,
    0.046965;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000370;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000031;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000216;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000833;

UtilityCost:Qualify,
    MinDemand75kw,
    PSI_LLF_LowLoadFactorService,
    TotalDemand,
    Minimum,
    75,
    Annual,
    Count,
    12;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_LLF_LowLoadFactorService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    ,
    9.40,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.082409,
    700,
    0.072873,
    1500,
    0.061696,
    remaining,
    0.041179;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000021;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000034;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000203;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000807;

UtilityCost:Qualify,
    MaxDemand75kw,
    PSI_CS_CommercialElectricService,
    TotalDemand,
    Maximum,
    75,
    Annual,
    Count,
    1;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_CS_CommercialElectricService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,
    NaturalGas:Facility,
    MCF,
    ,
    ,
    ,
    ,
    ,
    ,
    0.0,
    ,
    ,
    ,
    Comm Gas;

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,
    IN_EIAMonthlyRateGas,
    totalEnergy,
    Annual,
    EnergyCharges,
    IN_MonthlyGasRates;

UtilityCost:Variable,
    IN_MonthlyGasRates,
    IN_EIAMonthlyRateGas,
    Currency,
    8.22,
    7.51,
    8.97,
    9.01,
    9.16,
    10.44,
    10.32,
    10.13,
    9.20,
    8.18,
    7.83,
    7.63;

UtilityCost:Charge:Simple,
    TaxofEightPercent,
    IN_EIAMonthlyRateGas,
    SubTotal,
    Annual,
    Taxes,
    0.08;

EnvironmentalImpactFactors,
    0.663,
    4.18,
    0.585,
    80.7272,
    6.2727,
    0.2727;

FuelFactors,
    Electricity,
    3.546,
    ,
    3.417E+02,
    ,
    1.186E-01,
    ,
    7.472E-01,
    ,
    6.222E-01,
    ,
    8.028E-03,
    ,
    1.872E+00,
    ,
    0.0,
    ,
    1.739E-02,
    ,
    0.0,
    ,
    0.0,
    ,
    1.019E-02,
    ,
    5.639E-06,
    ,
    2.778E-05,
    ,
    0.4309556,
    ,
    0,
    ,
    0;

FuelFactors,
    NaturalGas,
    1.092,
    ,
    5.21E+01,
    ,
    3.99E-02,
    ,
    1.06E-03,
    ,
    4.73E-02,
    ,
    1.06E-03,
    ,
    2.68E-04,
    ,
    0.0,
    ,
    3.59E-03,
    ,
    0.0,
    ,
    0,
    ,
    2.61E-03,
    ,
    1.11E-07,
    ,
    2.13E-07,
    ,
    0,
    ,
    0,
    ,
    0;

WindowMaterial:SimpleGlazingSystem,
    BEMGen new glazing,
    1.2492,
    0.36,
    0.44;

Construction,
    BEMGen new window,
    BEMGen new glazing;

Shading:Overhang,
    Dining_Wall_South_Window overhang,
    Dining_Wall_South_Window,
    0,
    90,
    0,
    0,
    1.37;
