Building,
    RetailStandalone,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    30,
    200;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    TARP;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

Timestep,
    4;

ConvergenceLimits,
    15,
    5;

Site:GroundTemperature:FCfactorMethod,
    7.1,
    3.0,
    -1.0,
    0.8,
    -0.2,
    4.8,
    6.1,
    13.7,
    22.2,
    22.7,
    21.7,
    18.5;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.95,
    23.7;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    FrontEntry_CoilSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    FrontEntry_FanSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    BLDG_LIGHT_BACK_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.156409254,
    Until: 9:00,
    0.312818508,
    Until: 18:00,
    0.703841643,
    Until: 21:00,
    0.391023135,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.078204627,
    Until: 9:00,
    0.234613881,
    Until: 10:00,
    0.469227762,
    Until: 18:00,
    0.703841643,
    Until: 19:00,
    0.391023135,
    Until: 21:00,
    0.234613881,
    Until: 22:00,
    0.078204627,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 9:00,
    0.05,
    Until: 10:00,
    0.078204627,
    Until: 12:00,
    0.312818508,
    Until: 17:00,
    0.469227762,
    Until: 18:00,
    0.312818508,
    Until: 19:00,
    0.156409254,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_LIGHT_CORE_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.2,
    Until: 9:00,
    0.4,
    Until: 18:00,
    0.9,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.1,
    Until: 9:00,
    0.3,
    Until: 10:00,
    0.6,
    Until: 18:00,
    0.9,
    Until: 19:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 9:00,
    0.05,
    Until: 10:00,
    0.1,
    Until: 12:00,
    0.4,
    Until: 17:00,
    0.6,
    Until: 18:00,
    0.4,
    Until: 19:00,
    0.2,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_LIGHT_ENTRY_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.164,
    Until: 9:00,
    0.328,
    Until: 18:00,
    0.738,
    Until: 21:00,
    0.41,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.082,
    Until: 9:00,
    0.246,
    Until: 10:00,
    0.492,
    Until: 18:00,
    0.738,
    Until: 19:00,
    0.41,
    Until: 21:00,
    0.246,
    Until: 22:00,
    0.082,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 9:00,
    0.05,
    Until: 10:00,
    0.082,
    Until: 12:00,
    0.328,
    Until: 17:00,
    0.492,
    Until: 18:00,
    0.328,
    Until: 19:00,
    0.164,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_LIGHT_FRONT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.19364,
    Until: 9:00,
    0.38728,
    Until: 18:00,
    0.87138,
    Until: 21:00,
    0.4841,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.09682,
    Until: 9:00,
    0.29046,
    Until: 10:00,
    0.58092,
    Until: 18:00,
    0.87138,
    Until: 19:00,
    0.4841,
    Until: 21:00,
    0.29046,
    Until: 22:00,
    0.09682,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 9:00,
    0.05,
    Until: 10:00,
    0.09682,
    Until: 12:00,
    0.38728,
    Until: 17:00,
    0.58092,
    Until: 18:00,
    0.38728,
    Until: 19:00,
    0.19364,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.2,
    Until: 9:00,
    0.4,
    Until: 18:00,
    0.9,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 7:00,
    0.05,
    Until: 8:00,
    0.1,
    Until: 9:00,
    0.3,
    Until: 10:00,
    0.6,
    Until: 18:00,
    0.9,
    Until: 19:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1,
    For: WinterDesignDay,
    Until: 24:00,
    0,
    For: Sunday Holidays AllOtherDays,
    Until: 9:00,
    0.05,
    Until: 10:00,
    0.1,
    Until: 12:00,
    0.4,
    Until: 17:00,
    0.6,
    Until: 18:00,
    0.4,
    Until: 19:00,
    0.2,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.2,
    Until: 11:00,
    0.5,
    Until: 15:00,
    0.7,
    Until: 16:00,
    0.8,
    Until: 17:00,
    0.7,
    Until: 19:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 24:00,
    0.0,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.2,
    Until: 10:00,
    0.5,
    Until: 11:00,
    0.6,
    Until: 17:00,
    0.8,
    Until: 18:00,
    0.6,
    Until: 21:00,
    0.2,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 09:00,
    0.0,
    Until: 10:00,
    0.1,
    Until: 12:00,
    0.2,
    Until: 17:00,
    0.4,
    Until: 18:00,
    0.2,
    Until: 19:00,
    0.1,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.1973725624,
    Until: 08:00,
    0.3988803288,
    Until: 09:00,
    0.5983204932,
    Until: 19:00,
    0.8974807398,
    Until: 20:00,
    0.6980405754,
    Until: 21:00,
    0.6980405754,
    Until: 22:00,
    0.1973725624,
    Until: 24:00,
    0.1973725624,
    For: Saturday,
    Until: 07:00,
    0.1480294218,
    Until: 08:00,
    0.2991602466,
    Until: 09:00,
    0.498600411,
    Until: 10:00,
    0.7977606576,
    Until: 18:00,
    0.8974807398,
    Until: 19:00,
    0.6980405754,
    Until: 21:00,
    0.498600411,
    Until: 22:00,
    0.2991602466,
    Until: 24:00,
    0.1480294218,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 09:00,
    0.1480294218,
    Until: 10:00,
    0.2991602466,
    Until: 12:00,
    0.5983204932,
    Until: 17:00,
    0.7977606576,
    Until: 18:00,
    0.5983204932,
    Until: 19:00,
    0.3988803288,
    Until: 24:00,
    0.1480294218;

Schedule:Compact,
    BLDG_ELEVATORS,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.12,
    Until: 09:00,
    0.22,
    Until: 10:00,
    0.64,
    Until: 11:00,
    0.74,
    Until: 12:00,
    0.68,
    Until: 13:00,
    0.68,
    Until: 14:00,
    0.71,
    Until: 15:00,
    0.72,
    Until: 16:00,
    0.72,
    Until: 17:00,
    0.73,
    Until: 18:00,
    0.68,
    Until: 19:00,
    0.68,
    Until: 20:00,
    0.58,
    Until: 21:00,
    0.54,
    Until: 22:00,
    0.00,
    Until: 24:00,
    0.00,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.09,
    Until: 09:00,
    0.21,
    Until: 10:00,
    0.56,
    Until: 11:00,
    0.66,
    Until: 12:00,
    0.68,
    Until: 13:00,
    0.68,
    Until: 14:00,
    0.69,
    Until: 15:00,
    0.70,
    Until: 16:00,
    0.69,
    Until: 17:00,
    0.66,
    Until: 18:00,
    0.58,
    Until: 19:00,
    0.47,
    Until: 20:00,
    0.43,
    Until: 21:00,
    0.43,
    Until: 22:00,
    0.08,
    Until: 24:00,
    0.00,
    For: Sunday Holidays AllOtherDays,
    Until: 09:00,
    0.00,
    Until: 10:00,
    0.11,
    Until: 11:00,
    0.13,
    Until: 12:00,
    0.35,
    Until: 13:00,
    0.37,
    Until: 14:00,
    0.37,
    Until: 15:00,
    0.39,
    Until: 16:00,
    0.41,
    Until: 17:00,
    0.38,
    Until: 18:00,
    0.34,
    Until: 19:00,
    0.03,
    Until: 24:00,
    0.00;

Schedule:Compact,
    INFIL_SCH,
    fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 21:00,
    0.0,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.0,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00,
    1.0,
    Until: 17:00,
    0.0,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_HALF_ON_SCH,
    fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 21:00,
    0.5,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.5,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00,
    1.0,
    Until: 17:00,
    0.5,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_Door_Opening_SCH,
    fraction,
    Through: 12/31,
    For: AllDays,
    Until: 08:00,
    0.0,
    Until: 12:00,
    0.131,
    Until: 18:00,
    1.0,
    Until: 20:00,
    0.131,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_SWH_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 01:00,
    0.00,
    Until: 03:00,
    0.00,
    Until: 07:00,
    0.00,
    Until: 08:00,
    0.15,
    Until: 09:00,
    0.23,
    Until: 10:00,
    0.32,
    Until: 11:00,
    0.41,
    Until: 12:00,
    0.57,
    Until: 13:00,
    0.62,
    Until: 14:00,
    0.61,
    Until: 15:00,
    0.5,
    Until: 16:00,
    0.45,
    Until: 17:00,
    0.46,
    Until: 18:00,
    0.47,
    Until: 19:00,
    0.42,
    Until: 20:00,
    0.34,
    Until: 21:00,
    0.33,
    Until: 22:00,
    0.00,
    Until: 23:00,
    0.00,
    Until: 24:00,
    0.00,
    For: Saturday WinterDesignDay,
    Until: 01:00,
    0.00,
    Until: 02:00,
    0.00,
    Until: 03:00,
    0.00,
    Until: 06:00,
    0.00,
    Until: 07:00,
    0.00,
    Until: 08:00,
    0.2,
    Until: 09:00,
    0.24,
    Until: 10:00,
    0.27,
    Until: 11:00,
    0.42,
    Until: 12:00,
    0.54,
    Until: 13:00,
    0.59,
    Until: 14:00,
    0.6,
    Until: 15:00,
    0.49,
    Until: 16:00,
    0.48,
    Until: 17:00,
    0.47,
    Until: 18:00,
    0.46,
    Until: 19:00,
    0.44,
    Until: 20:00,
    0.36,
    Until: 21:00,
    0.29,
    Until: 22:00,
    0.22,
    Until: 23:00,
    0.00,
    Until: 24:00,
    0.00,
    For: Sunday Holidays AllOtherDays,
    Until: 03:00,
    0.00,
    Until: 06:00,
    0.00,
    Until: 07:00,
    0.00,
    Until: 08:00,
    0.00,
    Until: 09:00,
    0.00,
    Until: 10:00,
    0.14,
    Until: 11:00,
    0.29,
    Until: 12:00,
    0.31,
    Until: 14:00,
    0.36,
    Until: 15:00,
    0.34,
    Until: 16:00,
    0.35,
    Until: 17:00,
    0.37,
    Until: 18:00,
    0.34,
    Until: 19:00,
    0.25,
    Until: 20:00,
    0.00,
    Until: 21:00,
    0.00,
    Until: 22:00,
    0.00,
    Until: 23:00,
    0.00,
    Until: 24:00,
    0.00;

Schedule:Compact,
    Hours_of_operation,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,
    Any Number,
    THROUGH: 12/31,
    FOR: AllDays,
    UNTIL: 24:00,
    60.0;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_Lgt_189_1,
    Fraction,
    Through:12/31,
    For:Weekdays,
    Until:  9:00,
    0.5,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.5,
    For:Saturday,
    Until:  9:00,
    0.5,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.5,
    For:Sunday Holidays  AllOtherDays,
    Until:  9:00,
    0.5,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.5;

Schedule:Compact,
    ALWAYS_OFF,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    HVACOperationSchd,
    on/off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    PlantOnSched,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    FAN_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    ReheatCoilAvailSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    CoolingCoilAvailSched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 06:00,
    15.56,
    Until: 07:00,
    18.33,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekdays,
    Until: 05:00,
    15.56,
    Until: 06:00,
    17.8,
    Until: 07:00,
    20.0,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For SummerDesignDay,
    Until: 24:00,
    15.56,
    For: Saturday,
    Until: 05:00,
    15.56,
    Until: 06:00,
    17.8,
    Until: 07:00,
    20.0,
    Until: 22:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    15.56,
    Until: 08:00,
    17.8,
    Until: 09:00,
    20.0,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 06:00,
    15.56,
    Until: 07:00,
    18.33,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekdays,
    Until: 05:00,
    15.56,
    Until: 06:00,
    17.8,
    Until: 07:00,
    20.0,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For SummerDesignDay,
    Until: 24:00,
    15.56,
    For: Saturday,
    Until: 05:00,
    15.56,
    Until: 06:00,
    17.8,
    Until: 07:00,
    20.0,
    Until: 22:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    15.56,
    Until: 08:00,
    17.8,
    Until: 09:00,
    20.0,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 06:00,
    15.56,
    Until: 07:00,
    18.33,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekdays,
    Until: 05:00,
    15.56,
    Until: 06:00,
    21.11,
    Until: 07:00,
    21.11,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For SummerDesignDay,
    Until: 24:00,
    15.56,
    For: Saturday,
    Until: 05:00,
    15.56,
    Until: 06:00,
    21.11,
    Until: 07:00,
    21.11,
    Until: 22:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    15.56,
    Until: 08:00,
    21.11,
    Until: 09:00,
    21.11,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_STD2013,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 06:00,
    15.56,
    Until: 07:00,
    16,
    Until: 21:00,
    16,
    Until: 24:00,
    15.56,
    For: Weekdays,
    Until: 06:00,
    15.56,
    Until: 07:00,
    16,
    Until: 21:00,
    16,
    Until: 24:00,
    15.56,
    For SummerDesignDay,
    Until: 24:00,
    15.56,
    For: Saturday,
    Until: 06:00,
    15.56,
    Until: 07:00,
    16,
    Until: 22:00,
    16,
    Until: 24:00,
    15.56,
    For: Sunday Holidays AllOtherDays,
    Until:  8:00,
    15.56,
    Until:  9:00,
    16,
    Until: 19:00,
    16,
    Until: 24:00,
    15.56;

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_VT,
    Temperature,
    Through: 12/31,
    FOR: AllDays,
    UNTIL: 24:00,
    13.0;

Schedule:Compact,
    HTGSETP_SCH_PSZ_AC_2,
    Temperature,
    Through: 12/31,
    For: WinterDesignDay,
    Until: 06:00,
    15.56,
    Until: 07:00,
    18.33,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Weekdays,
    Until: 05:00,
    15.56,
    Until: 06:00,
    21.11,
    Until: 07:00,
    21.11,
    Until: 21:00,
    21.11,
    Until: 24:00,
    15.56,
    For SummerDesignDay,
    Until: 24:00,
    15.56,
    For: Saturday,
    Until: 05:00,
    15.56,
    Until: 06:00,
    21.11,
    Until: 07:00,
    21.11,
    Until: 22:00,
    21.11,
    Until: 24:00,
    15.56,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    15.56,
    Until: 08:00,
    21.11,
    Until: 09:00,
    21.11,
    Until: 19:00,
    21.11,
    Until: 24:00,
    15.56;

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    29.44,
    Until: 07:00,
    26.67,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 05:00,
    29.44,
    Until: 06:00,
    27.8,
    Until: 07:00,
    25.6,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Saturday,
    Until: 05:00,
    29.44,
    Until: 06:00,
    27.8,
    Until: 07:00,
    25.6,
    Until: 22:00,
    23.89,
    Until: 24:00,
    29.44,
    For WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    29.44,
    Until: 08:00,
    27.8,
    Until: 09:00,
    25.6,
    Until: 19:00,
    23.89,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    29.44,
    Until: 07:00,
    26.67,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 05:00,
    29.44,
    Until: 06:00,
    27.8,
    Until: 07:00,
    25.6,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Saturday,
    Until: 05:00,
    29.44,
    Until: 06:00,
    27.8,
    Until: 07:00,
    25.6,
    Until: 22:00,
    23.89,
    Until: 24:00,
    29.44,
    For WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    29.44,
    Until: 08:00,
    27.8,
    Until: 09:00,
    25.6,
    Until: 19:00,
    23.89,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    29.44,
    Until: 07:00,
    26.67,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 05:00,
    29.44,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Saturday,
    Until: 05:00,
    29.44,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 22:00,
    23.89,
    Until: 24:00,
    29.44,
    For WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    29.44,
    Until: 08:00,
    23.89,
    Until: 09:00,
    23.89,
    Until: 19:00,
    23.89,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_PSZ_AC_2,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    29.44,
    Until: 07:00,
    26.67,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 05:00,
    29.44,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Saturday,
    Until: 05:00,
    29.44,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 22:00,
    23.89,
    Until: 24:00,
    29.44,
    For WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    29.44,
    Until: 08:00,
    23.89,
    Until: 09:00,
    23.89,
    Until: 19:00,
    23.89,
    Until: 24:00,
    29.44;

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,
    Temperature,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    29.44,
    Until: 07:00,
    26.67,
    Until: 21:00,
    23.89,
    Until: 24:00,
    29.44,
    For: Weekdays,
    Until: 05:00,
    23.89,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 21:00,
    23.89,
    Until: 24:00,
    23.89,
    For: Saturday,
    Until: 05:00,
    23.89,
    Until: 06:00,
    23.89,
    Until: 07:00,
    23.89,
    Until: 22:00,
    23.89,
    Until: 24:00,
    23.89,
    For WinterDesignDay,
    Until: 24:00,
    29.44,
    For: Sunday Holidays AllOtherDays,
    Until: 07:00,
    23.89,
    Until: 08:00,
    23.89,
    Until: 09:00,
    23.89,
    Until: 19:00,
    23.89,
    Until: 24:00,
    23.89;

Schedule:Compact,
    Humidity Setpoint Schedule,
    Humidity,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 24:00,
    50,
    For: Saturday WinterDesignDay,
    Until: 24:00,
    50,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    50;

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday,
    Until: 07:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 09:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,
    Temperature,
    Through: 3/31,
    For: AllDays,
    Until: 24:00,
    13.0,
    Through: 9/30,
    For: AllDays,
    Until: 24:00,
    13.0,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    13.0;

Schedule:Compact,
    CW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    6.7;

Schedule:Compact,
    HW-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.;

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    16.0;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120.;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    SHADING_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    FRONT_ENTRY_COOLING,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    100.;

Schedule:Compact,
    INFIL_SCH_PNNL,
    fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 21:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 08:00,
    1.0,
    Until: 19:00,
    0.25,
    Until: 24:00,
    1.0;

Schedule:Compact,
    Exterior_lighting_schedule_a,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_b,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.7,
    Until: 24:00,
    1;

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,
    fraction,
    Through:12/31,
    For:Weekdays SummerDesignDay,
    Until: 07:00,
    0,
    Until: 21:00,
    1,
    Until: 24:00,
    0,
    For:Saturdays,
    Until: 07:00,
    0,
    Until: 22:00,
    1,
    Until: 24:00,
    0,
    For:AllOtherDays,
    Until: 9:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0;

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,
    fraction,
    Through:12/31,
    For:AllDays,
    Until: 06:00,
    0.5,
    Until: 24:00,
    1;

Schedule:Constant,
    SZ_system_OA_Max_Frac_SCH,
    Fraction,
    0.75;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    AC02 Acoustic Ceiling,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material,
    F07 25mm stucco,
    Smooth,
    0.0254,
    0.72,
    1856,
    840,
    0.9,
    0.7,
    0.7;

Material,
    F08 Metal surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500;

Material,
    F08 Metal roof surface,
    Smooth,
    0.0008,
    45.28,
    7824,
    500,
    0.9,
    0.77;

Material,
    F12 Asphalt shingles,
    VeryRough,
    0.0032,
    0.04,
    1120,
    1260,
    0.9,
    0.77;

Material,
    F13 Built-up roofing,
    Rough,
    0.0095,
    0.16,
    1120,
    1460,
    0.9,
    0.77;

Material,
    G01 13mm gypsum board,
    Smooth,
    0.0127,
    0.1600,
    800.0000,
    1090.0000,
    0.9000,
    0.7000,
    0.5000;

Material,
    G01 16mm gypsum board,
    MediumSmooth,
    0.0159,
    0.16,
    800,
    1090;

Material,
    G02 16mm plywood,
    Smooth,
    0.0159,
    0.12,
    544,
    1210;

Material,
    M14 150mm heavyweight concrete roof,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete wall,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete wall,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    100mm Normalweight concrete floor,
    MediumRough,
    0.1016,
    2.31,
    2322,
    832;

Material,
    150mm Normalweight concrete floor,
    MediumRough,
    0.1524,
    2.31,
    2322,
    832;

Material,
    200mm Normalweight concrete floor,
    MediumRough,
    0.2032,
    2.31,
    2322,
    832;

Material,
    M10 200mm concrete block wall,
    MediumRough,
    0.2032,
    0.72,
    800,
    832;

Material,
    M10 200mm concrete block basement wall,
    MediumRough,
    0.2032,
    1.326,
    1842,
    912;

Material:NoMass,
    Opaque Door panel_con,
    MediumRough,
    0.475963827,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Overhead Door_con Panel,
    MediumRough,
    0.567741935,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.21648,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    Air_Wall_Material,
    Rough,
    0.2079491,
    0.9,
    0.7;

Material:NoMass,
    Nonres_Roof_Insulation,
    MediumSmooth,
    5.30668495131472,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Roof_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Roof_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,
    MediumSmooth,
    1.63974590315506,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Exterior_Wall_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Nonres_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Res_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Semiheated_Floor_Insulation,
    MediumSmooth,
    0.0299387330245182,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Std Opaque Door Panel,
    MediumRough,
    0.123456790123457,
    0.9,
    0.7,
    0.7;

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,
    2.0441736,
    0.38,
    0.418;

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,
    2.83913,
    0.4,
    0.4;

Construction,
    Swinging Door_con,
    Opaque Door panel_con;

Construction,
    Overhead Door_con,
    Overhead Door_con Panel;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Construction,
    Air_Wall,
    Air_Wall_Material;

Construction,
    DropCeiling,
    AC02 Acoustic Ceiling;

Construction,
    OpaqueDoor,
    Std Opaque Door Panel;

Construction,
    AtticRoofDeck,
    F12 Asphalt shingles,
    G02 16mm plywood;

Construction,
    int_wall,
    G01 13mm gypsum board,
    G01 13mm gypsum board;

Construction,
    ext_slab_8in_with_carpet,
    200mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_8in,
    200mm Normalweight concrete floor;

Construction,
    ext_slab_6in_with_carpet,
    150mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    ext_slab_6in,
    150mm Normalweight concrete floor;

Construction,
    int_slab_floor,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    int_slab_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor;

Construction,
    basement_wall,
    M10 200mm concrete block basement wall;

Construction,
    int_wood_floor,
    AC02 Acoustic Ceiling,
    G02 16mm plywood,
    CP02 CARPET PAD;

Construction,
    ext_soffit_floor,
    G02 16mm plywood;

Construction,
    nonres_roof,
    F13 Built-up roofing,
    Nonres_Roof_Insulation,
    F08 Metal surface;

Construction,
    res_roof,
    F13 Built-up roofing,
    Res_Roof_Insulation,
    F08 Metal surface;

Construction,
    semiheated_roof,
    F13 Built-up roofing,
    Semiheated_Roof_Insulation,
    F08 Metal surface;

Construction,
    nonres_ext_wall,
    200mm Normalweight concrete wall,
    Nonres_Exterior_Wall_Insulation,
    G01 13mm gypsum board;

Construction,
    res_ext_wall,
    200mm Normalweight concrete wall,
    Res_Exterior_Wall_Insulation,
    G01 13mm gypsum board;

Construction,
    semiheated_ext_wall,
    200mm Normalweight concrete wall,
    Semiheated_Exterior_Wall_Insulation,
    G01 13mm gypsum board;

Construction,
    nonres_floor,
    Nonres_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    res_floor,
    Res_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    semiheated_floor,
    Semiheated_Floor_Insulation,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    nonres_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Nonres_Floor_Insulation;

Construction,
    res_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Res_Floor_Insulation;

Construction,
    semiheated_floor_ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor,
    Semiheated_Floor_Insulation;

Construction,
    NonresWindow_U_0.36_SHGC_0.38,
    Nonres Window Glazing Layer;

Construction,
    NonresSkylight_U_0.5_SHGC_0.4,
    Nonres Skylight Glazing Layer;

Construction:FfactorGroundFloor,
    Back_Space_Floor_Ffactor,
    0.90012,
    379.8899999999999,
    68.27000000000001;

Construction:FfactorGroundFloor,
    Core_Retail_Floor_Ffactor,
    0.90012,
    1600.4829,
    58.53999999999999;

Construction:FfactorGroundFloor,
    Point_Of_Sale_Floor_Ffactor,
    0.90012,
    150.81,
    31.135;

Construction:FfactorGroundFloor,
    Front_Retail_Floor_Ffactor,
    0.90012,
    150.81,
    31.135;

Construction:FfactorGroundFloor,
    Front_Entry_Floor_Ffactor,
    0.90012,
    12.0,
    4.0;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

Zone,
    Back_Space,
    0.0000,
    0.0000,
    35.2700,
    0.0000,
    1,
    1.0000,
    -9999.0000,
    2317.3300,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_Retail,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    1,
    1.0000,
    -9999.0000,
    9762.9500,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Point_Of_Sale,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1.0000,
    -9999.0000,
    919.9410,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Front_Retail,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    1,
    1.0000,
    -9999.0000,
    919.9410,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Front_Entry,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    1,
    1.0000,
    -9999.0000,
    73.2000,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    Back_Space_Floor,
    Floor,
    Back_Space_Floor_Ffactor,
    Back_Space,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    7.0000,
    0.0000,
    54.2700,
    7.0000,
    0.0000;

BuildingSurface:Detailed,
    Back_Space_Roof,
    Roof,
    nonres_roof,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    7.0000,
    6.0960,
    0.0000,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_East,
    Wall,
    nonres_ext_wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    7.0000,
    0.0000,
    54.2700,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_North,
    Wall,
    nonres_ext_wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    7.0000,
    6.0960,
    54.2700,
    7.0000,
    0.0000,
    0.0000,
    7.0000,
    0.0000,
    0.0000,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_West,
    Wall,
    nonres_ext_wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    7.0000,
    6.0960,
    0.0000,
    7.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_South,
    Wall,
    int_wall,
    Back_Space,
    ,
    Surface,
    Core_Retail_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Floor,
    Floor,
    Core_Retail_Floor_Ffactor,
    Core_Retail,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    8,
    25.1350,
    -3.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    29.2700,
    0.0000,
    54.2700,
    29.2700,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    29.1350,
    -3.0000,
    0.0000;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Front_Retail_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    29.1350,
    0.0000,
    6.0960,
    29.1350,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Point_Of_Sale_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_East_1,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Front_Retail_Wall_West_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    29.1350,
    -3.0000,
    6.0960,
    29.1350,
    -3.0000,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    29.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Front_Entry_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    -3.0000,
    6.0960,
    25.1350,
    -3.0000,
    0.0000,
    29.1350,
    -3.0000,
    0.0000,
    29.1350,
    -3.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_North,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Back_Space_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    54.2700,
    29.2700,
    6.0960,
    54.2700,
    29.2700,
    0.0000,
    0.0000,
    29.2700,
    0.0000,
    0.0000,
    29.2700,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_West_2,
    Wall,
    nonres_ext_wall,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    29.2700,
    6.0960,
    0.0000,
    29.2700,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Roof,
    Roof,
    nonres_roof,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    8,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    -3.0000,
    6.0960,
    29.1350,
    -3.0000,
    6.0960,
    29.1350,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    29.2700,
    6.0960,
    0.0000,
    29.2700,
    6.0960,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_East_2,
    Wall,
    nonres_ext_wall,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    29.2700,
    0.0000,
    54.2700,
    29.2700,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_West_1,
    Wall,
    int_wall,
    Core_Retail,
    ,
    Surface,
    Point_Of_Sale_Wall_East_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    -3.0000,
    0.0000,
    25.1350,
    -3.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Floor,
    Floor,
    Point_Of_Sale_Floor_Ffactor,
    Point_Of_Sale,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,
    Wall,
    nonres_ext_wall,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,
    Wall,
    int_wall,
    Point_Of_Sale,
    ,
    Surface,
    Core_Retail_Wall_West_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    3.0000,
    6.0960,
    25.1350,
    3.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West,
    Wall,
    nonres_ext_wall,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,
    Wall,
    int_wall,
    Point_Of_Sale,
    ,
    Surface,
    Core_Retail_Wall_South_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    6.0000,
    6.0960,
    25.1350,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Roof,
    Roof,
    nonres_roof,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,
    Wall,
    int_wall,
    Point_Of_Sale,
    ,
    Surface,
    Front_Entry_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    3.0000,
    0.0000,
    25.1350,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Floor,
    Floor,
    Front_Retail_Floor_Ffactor,
    Front_Retail,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000;

BuildingSurface:Detailed,
    Front_Retail_Walll_East,
    Wall,
    nonres_ext_wall,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,
    Wall,
    int_wall,
    Front_Retail,
    ,
    Surface,
    Front_Entry_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Roof,
    Roof,
    nonres_roof,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_North,
    Wall,
    int_wall,
    Front_Retail,
    ,
    Surface,
    Core_Retail_Wall_South_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    6.0000,
    6.0960,
    25.1350,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_South,
    Wall,
    nonres_ext_wall,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,
    Wall,
    int_wall,
    Front_Retail,
    ,
    Surface,
    Core_Retail_Wall_East_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Floor,
    Floor,
    Front_Entry_Floor_Ffactor,
    Front_Entry,
    ,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    4.0000,
    3.0000,
    0.0000,
    4.0000,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Front_Entry_Wall_East,
    Wall,
    int_wall,
    Front_Entry,
    ,
    Surface,
    Front_Retail_Wall_West_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.0000,
    0.0000,
    6.0960,
    4.0000,
    0.0000,
    0.0000,
    4.0000,
    3.0000,
    0.0000,
    4.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_North,
    Wall,
    int_wall,
    Front_Entry,
    ,
    Surface,
    Core_Retail_Wall_South_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.0000,
    3.0000,
    6.0960,
    4.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_South,
    Wall,
    nonres_ext_wall,
    Front_Entry,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    4.0000,
    0.0000,
    0.0000,
    4.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_West,
    Wall,
    int_wall,
    Front_Entry,
    ,
    Surface,
    Point_Of_Sale_Wall_East_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Roof,
    Roof,
    nonres_roof,
    Front_Entry,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    0.0000,
    6.0960,
    4.0000,
    0.0000,
    6.0960,
    4.0000,
    3.0000,
    6.0960;

FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Point_Of_Sale_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.050,
    0.0000,
    2.6600,
    0.050,
    0.0000,
    1.1400,
    25.085,
    0.0000,
    1.1400,
    25.085,
    0.0000,
    2.6600;

FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Front_Retail_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.050,
    0.0000,
    2.6600,
    0.050,
    0.0000,
    1.1400,
    25.085,
    0.0000,
    1.1400,
    25.085,
    0.0000,
    2.6600;

FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,
    Window,
    NonresWindow_U_0.36_SHGC_0.38,
    Front_Entry_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.500,
    0.0000,
    2.6600,
    0.500,
    0.0000,
    0.0500,
    3.500,
    0.0000,
    0.0500,
    3.500,
    0.0000,
    2.6600;

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door3,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_West_2,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    2.538037755411,
    2.133600000000,
    0.000000000000,
    2.538037755411,
    0.000000000000,
    0.000000000000,
    1.623637755411,
    0.000000000000,
    0.000000000000,
    1.623637755411,
    2.133600000000;

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door2,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_West_2,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    13.841575894014,
    2.133600000000,
    0.000000000000,
    13.841575894014,
    0.000000000000,
    0.000000000000,
    12.927175894014,
    0.000000000000,
    0.000000000000,
    12.927175894014,
    2.133600000000;

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door1,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_West_2,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    25.062342286061,
    2.133600000000,
    0.000000000000,
    25.062342286061,
    0.000000000000,
    0.000000000000,
    24.147942286061,
    0.000000000000,
    0.000000000000,
    24.147942286061,
    2.133600000000;

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door1,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_East_2,
    ,
    ,
    ,
    ,
    4,
    54.270000000000,
    3.438494104366,
    2.133600000000,
    54.270000000000,
    3.438494104366,
    0.000000000000,
    54.270000000000,
    4.352894104366,
    0.000000000000,
    54.270000000000,
    4.352894104366,
    2.133600000000;

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door2,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_East_2,
    ,
    ,
    ,
    ,
    4,
    54.270000000000,
    13.809396313442,
    2.133600000000,
    54.270000000000,
    13.809396313442,
    0.000000000000,
    54.270000000000,
    14.723796313442,
    0.000000000000,
    54.270000000000,
    14.723796313442,
    2.133600000000;

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door3,
    Door,
    Swinging Door_con,
    Core_Retail_Wall_East_2,
    ,
    ,
    ,
    ,
    4,
    54.270000000000,
    24.234478195589,
    2.133600000000,
    54.270000000000,
    24.234478195589,
    0.000000000000,
    54.270000000000,
    25.148878195589,
    0.000000000000,
    54.270000000000,
    25.148878195589,
    2.133600000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door1,
    Door,
    Swinging Door_con,
    Back_Space_Wall_North,
    ,
    ,
    ,
    ,
    4,
    44.209918073175,
    7.000000000000,
    2.133600000000,
    44.209918073175,
    7.000000000000,
    0.000000000000,
    43.295518073175,
    7.000000000000,
    0.000000000000,
    43.295518073175,
    7.000000000000,
    2.133600000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door2,
    Door,
    Swinging Door_con,
    Back_Space_Wall_North,
    ,
    ,
    ,
    ,
    4,
    11.745274671376,
    7.000000000000,
    2.133600000000,
    11.745274671376,
    7.000000000000,
    0.000000000000,
    10.830874671376,
    7.000000000000,
    0.000000000000,
    10.830874671376,
    7.000000000000,
    2.133600000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_East_RollDoor,
    Door,
    Overhead Door_con,
    Back_Space_Wall_East,
    ,
    ,
    ,
    ,
    4,
    54.270000000000,
    2.045406130273,
    2.438400000000,
    54.270000000000,
    2.045406130273,
    0.000000000000,
    54.270000000000,
    5.093406130273,
    0.000000000000,
    54.270000000000,
    5.093406130273,
    2.438400000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor1,
    Door,
    Overhead Door_con,
    Back_Space_Wall_North,
    ,
    ,
    ,
    ,
    4,
    37.362862950805,
    7.000000000000,
    2.438400000000,
    37.362862950805,
    7.000000000000,
    0.000000000000,
    34.314862950805,
    7.000000000000,
    0.000000000000,
    34.314862950805,
    7.000000000000,
    2.438400000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor2,
    Door,
    Overhead Door_con,
    Back_Space_Wall_North,
    ,
    ,
    ,
    ,
    4,
    28.980588335320,
    7.000000000000,
    2.438400000000,
    28.980588335320,
    7.000000000000,
    0.000000000000,
    25.932588335319,
    7.000000000000,
    0.000000000000,
    25.932588335319,
    7.000000000000,
    2.438400000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor3,
    Door,
    Overhead Door_con,
    Back_Space_Wall_North,
    ,
    ,
    ,
    ,
    4,
    20.310400044305,
    7.000000000000,
    2.438400000000,
    20.310400044305,
    7.000000000000,
    0.000000000000,
    17.262400044305,
    7.000000000000,
    0.000000000000,
    17.262400044305,
    7.000000000000,
    2.438400000000;

FenestrationSurface:Detailed,
    Back_Space_Wall_West_RollDoor,
    Door,
    Overhead Door_con,
    Back_Space_Wall_West,
    ,
    ,
    ,
    ,
    4,
    0.000000000000,
    4.739790129493,
    2.438400000000,
    0.000000000000,
    4.739790129493,
    0.000000000000,
    0.000000000000,
    1.691790129493,
    0.000000000000,
    0.000000000000,
    1.691790129493,
    2.438400000000;

FenestrationSurface:Detailed,
    Skylights_r4c1,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    3.352800,
    25.917200,
    6.096000,
    3.352800,
    24.698000,
    6.096000,
    4.572000,
    24.698000,
    6.096000,
    4.572000,
    25.917200,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r4c2,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    9.753600,
    25.917200,
    6.096000,
    9.753600,
    24.698000,
    6.096000,
    10.972800,
    24.698000,
    6.096000,
    10.972800,
    25.917200,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r4c3,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    16.154400,
    25.917200,
    6.096000,
    16.154400,
    24.698000,
    6.096000,
    17.373600,
    24.698000,
    6.096000,
    17.373600,
    25.917200,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r4c4,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    22.563000,
    25.917200,
    6.096000,
    22.563000,
    24.698000,
    6.096000,
    23.782200,
    24.698000,
    6.096000,
    23.782200,
    25.917200,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r1c1,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    3.352800,
    4.572000,
    6.096000,
    3.352800,
    3.352800,
    6.096000,
    4.572000,
    3.352800,
    6.096000,
    4.572000,
    4.572000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r1c2,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    9.753600,
    4.572000,
    6.096000,
    9.753600,
    3.352800,
    6.096000,
    10.972800,
    3.352800,
    6.096000,
    10.972800,
    4.572000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r1c4,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    22.563000,
    4.572000,
    6.096000,
    22.563000,
    3.352800,
    6.096000,
    23.782200,
    3.352800,
    6.096000,
    23.782200,
    4.572000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r1c3,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    16.154400,
    4.572000,
    6.096000,
    16.154400,
    3.352800,
    6.096000,
    17.373600,
    3.352800,
    6.096000,
    17.373600,
    4.572000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r2c2,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    9.753600,
    11.684000,
    6.096000,
    9.753600,
    10.464800,
    6.096000,
    10.972800,
    10.464800,
    6.096000,
    10.972800,
    11.684000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r2c1,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    3.352800,
    11.684000,
    6.096000,
    3.352800,
    10.464800,
    6.096000,
    4.572000,
    10.464800,
    6.096000,
    4.572000,
    11.684000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r2c3,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    16.154400,
    11.684000,
    6.096000,
    16.154400,
    10.464800,
    6.096000,
    17.373600,
    10.464800,
    6.096000,
    17.373600,
    11.684000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r2c4,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    22.563000,
    11.684000,
    6.096000,
    22.563000,
    10.464800,
    6.096000,
    23.782200,
    10.464800,
    6.096000,
    23.782200,
    11.684000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r3c2,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    9.753600,
    18.796000,
    6.096000,
    9.753600,
    17.576800,
    6.096000,
    10.972800,
    17.576800,
    6.096000,
    10.972800,
    18.796000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r3c1,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    3.352800,
    18.796000,
    6.096000,
    3.352800,
    17.576800,
    6.096000,
    4.572000,
    17.576800,
    6.096000,
    4.572000,
    18.796000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r3c3,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    16.154400,
    18.796000,
    6.096000,
    16.154400,
    17.576800,
    6.096000,
    17.373600,
    17.576800,
    6.096000,
    17.373600,
    18.796000,
    6.096000;

FenestrationSurface:Detailed,
    Skylights_r3c4,
    Window,
    NonresSkylight_U_0.5_SHGC_0.4,
    Core_Retail_Roof,
    ,
    ,
    Skylight_Frame,
    ,
    4,
    22.563000,
    18.796000,
    6.096000,
    22.563000,
    17.576800,
    6.096000,
    23.782200,
    17.576800,
    6.096000,
    23.782200,
    18.796000,
    6.096000;

WindowProperty:FrameAndDivider,
    Skylight_Frame,
    0,
    ,
    ,
    0,
    1,
    0.7,
    0.7,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    1,
    ,
    ,
    0.9,
    ,
    ,
    ,
    ,
    ,
    ;

InternalMass,
    Back_Space_InternalMass_1,
    InteriorFurnishings,
    Back_Space,
    ,
    759.7800;

InternalMass,
    Core_Retail_InternalMass_1,
    InteriorFurnishings,
    Core_Retail,
    ,
    3200.9658;

InternalMass,
    Point_Of_Sale_InternalMass_1,
    InteriorFurnishings,
    Point_Of_Sale,
    ,
    301.6200;

InternalMass,
    Front_Retail_InternalMass_1,
    InteriorFurnishings,
    Front_Retail,
    ,
    301.6200;

InternalMass,
    Front_Entry_InternalMass_1,
    InteriorFurnishings,
    Front_Entry,
    ,
    24.0000;

People,
    Back_Space,
    Back_Space,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.193,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_Retail,
    Core_Retail,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.193,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Point_Of_Sale,
    Point_Of_Sale,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.193,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Front_Retail,
    Front_Retail,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.193,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Front_Entry,
    Front_Entry,
    BLDG_OCC_SCH,
    People,
    0,
    ,
    ,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Back_Space_Lights,
    Back_Space,
    BLDG_LIGHT_BACK_SCH,
    Watts/Area,
    ,
    4.673933137,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Core_Retail_Lights,
    Core_Retail,
    BLDG_LIGHT_Core_SCH,
    Watts/Area,
    ,
    11.30210594,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Point_Of_Sale_Lights,
    Point_Of_Sale,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    11.30210594,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Front_Retail_Lights,
    Front_Retail,
    BLDG_LIGHT_FRONT_SCH,
    Watts/Area,
    ,
    11.30210594,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

Lights,
    Front_Entry_Lights,
    Front_Entry,
    BLDG_LIGHT_ENTRY_SCH,
    Watts/Area,
    ,
    9.04168475,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    LightsWired,
    No;

ElectricEquipment,
    Back_Space_MiscPlug_Equip,
    Back_Space,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    3065.7123,
    ,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Core_Retail_MiscPlug_Equip,
    Core_Retail,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    5169.5598,
    ,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,
    Point_Of_Sale,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    3245.4312,
    ,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Front_Retail_MiscPlug_Equip,
    Front_Retail,
    BLDG_EQUIP_SCH,
    EquipmentLevel,
    487.1163,
    ,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

Daylighting:Controls,
    Core_Retail_DaylCtrl,
    Core_Retail,
    SplitFlux,
    ,
    Continuousoff,
    0.2,
    0.2,
    3,
    1,
    Core_Retail_DaylRefPt1,
    0,
    22,
    ,
    Core_Retail_DaylRefPt1,
    0.25,
    538,
    Core_Retail_DaylRefPt2,
    0.25,
    538;

Daylighting:ReferencePoint,
    Core_Retail_DaylRefPt1,
    Core_Retail,
    14.2,
    14.2,
    0;

Daylighting:ReferencePoint,
    Core_Retail_DaylRefPt2,
    Core_Retail,
    3.4,
    14.2,
    0;

ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration,
    Back_Space,
    INFIL_SCH_PNNL,
    Flow/ExteriorArea,
    ,
    ,
    0.00029756608,
    ,
    0.0000,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,
    Core_Retail,
    INFIL_SCH_PNNL,
    Flow/ExteriorArea,
    ,
    ,
    0.00010355072,
    ,
    0.0000,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,
    Point_Of_Sale,
    INFIL_SCH_PNNL,
    Flow/ExteriorArea,
    ,
    ,
    0.00031691072,
    ,
    0.0000,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,
    Front_Retail,
    INFIL_SCH_PNNL,
    Flow/ExteriorArea,
    ,
    ,
    0.00031691072,
    ,
    0.0000,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,
    Front_Entry,
    INFIL_SCH_PNNL,
    Flow/ExteriorArea,
    ,
    ,
    0.0003812032,
    ,
    0.0000,
    0.0000,
    0.2240,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Door_Infiltration,
    Front_Entry,
    INFIL_Door_Opening_SCH,
    Flow/Zone,
    0.937286742,
    ,
    ,
    ,
    1,
    0.0000,
    0.,
    0.0000;

Exterior:Lights,
    Exterior_Lights_a,
    Exterior_lighting_schedule_a,
    316.3,
    AstronomicalClock,
    General;

Exterior:Lights,
    Exterior_Lights_b,
    Exterior_lighting_schedule_b_2016,
    3054.9,
    AstronomicalClock,
    General;

DesignSpecification:OutdoorAir,
    SZ DSOA Back_Space,
    Flow/Area,
    ,
    0.000609562;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_Retail,
    Flow/Area,
    ,
    0.001181026;

DesignSpecification:OutdoorAir,
    SZ DSOA Point_Of_Sale,
    Flow/Area,
    ,
    0.001181026;

DesignSpecification:OutdoorAir,
    SZ DSOA Front_Retail,
    Flow/Area,
    ,
    0.001181026;

DesignSpecification:OutdoorAir,
    SZ DSOA Front_Entry,
    Flow/Area,
    ,
    0.001181026;

Sizing:Parameters,
    1.2000,
    1.2000,
    6;

Sizing:Zone,
    Back_Space,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.007,
    0.008,
    SZ DSOA Back_Space,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Core_Retail,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.007,
    0.008,
    SZ DSOA Core_Retail,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Point_Of_Sale,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.007,
    0.008,
    SZ DSOA Point_Of_Sale,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Front_Retail,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.007,
    0.008,
    SZ DSOA Front_Retail,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:Zone,
    Front_Entry,
    SupplyAirTemperature,
    12.8,
    ,
    SupplyAirTemperature,
    40.0,
    ,
    0.007,
    0.008,
    SZ DSOA Front_Entry,
    ,
    ,
    DesignDay,
    0.0,
    ,
    0.0,
    0.0,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

Sizing:System,
    PSZ-AC:1,
    Sensible,
    AUTOSIZE,
    1.0000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40,
    Coincident,
    No,
    No,
    0.007,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

Sizing:System,
    PSZ-AC:2,
    Sensible,
    AUTOSIZE,
    1.0000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40,
    Coincident,
    No,
    No,
    0.007,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

Sizing:System,
    PSZ-AC:3,
    Sensible,
    AUTOSIZE,
    1.0000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    Coincident,
    No,
    No,
    0.007,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

Sizing:System,
    PSZ-AC:4,
    Sensible,
    AUTOSIZE,
    1.0000,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    Coincident,
    No,
    No,
    0.007,
    0.008,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ZoneSum,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    OnOff;

ZoneControl:Thermostat,
    Back_Space Thermostat,
    Back_Space,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Back_Space DualSPSched;

ZoneControl:Thermostat,
    Core_Retail Thermostat,
    Core_Retail,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_Retail DualSPSched;

ZoneControl:Thermostat,
    Point_Of_Sale Thermostat,
    Point_Of_Sale,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale DualSPSched;

ZoneControl:Thermostat,
    Front_Retail Thermostat,
    Front_Retail,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Front_Retail DualSPSched;

ZoneControl:Thermostat,
    Front_Entry Thermostat,
    Front_Entry,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Front_Entry DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Back_Space DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_SETBACK;

ThermostatSetpoint:DualSetpoint,
    Core_Retail DualSPSched,
    HTGSETP_SCH_YES_OPTIMUM,
    CLGSETP_SCH_YES_OPTIMUM;

ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_SETBACK;

ThermostatSetpoint:DualSetpoint,
    Front_Retail DualSPSched,
    HTGSETP_SCH_NO_OPTIMUM,
    CLGSETP_SCH_NO_SETBACK;

ThermostatSetpoint:DualSetpoint,
    Front_Entry DualSPSched,
    HTGSETP_SCH_FrontEntry_STD2013,
    FRONT_ENTRY_COOLING;

ZoneHVAC:UnitHeater,
    Front_Entry Unit Heater,
    ALWAYS_ON,
    Front_Entry Unit Heater Exhaust Node,
    Front_Entry Unit Heater Inlet Node Name,
    Fan:ConstantVolume,
    Front_Entry Unit HeaterFan,
    AUTOSIZE,
    Coil:Heating:Fuel,
    Front_Entry Unit Heater Coil,
    ,
    No,
    AUTOSIZE,
    0.0,
    0.001;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Back_Space Direct Air,
    ALWAYS_ON,
    Back_Space Direct Air Inlet Node Name ATInlet,
    Back_Space Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_Retail Direct Air,
    ALWAYS_ON,
    Core_Retail Direct Air Inlet Node Name ATInlet,
    Core_Retail Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Point_Of_Sale Direct Air,
    ALWAYS_ON,
    Point_Of_Sale Direct Air Inlet Node Name ATInlet,
    Point_Of_Sale Direct Air Inlet Node Name,
    AUTOSIZE;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Front_Retail Direct Air,
    ALWAYS_ON,
    Front_Retail Direct Air Inlet Node Name ATInlet,
    Front_Retail Direct Air Inlet Node Name,
    AUTOSIZE;

ZoneHVAC:AirDistributionUnit,
    Back_Space Direct Air ADU,
    Back_Space Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Back_Space Direct Air;

ZoneHVAC:AirDistributionUnit,
    Core_Retail Direct Air ADU,
    Core_Retail Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_Retail Direct Air;

ZoneHVAC:AirDistributionUnit,
    Point_Of_Sale Direct Air ADU,
    Point_Of_Sale Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Point_Of_Sale Direct Air;

ZoneHVAC:AirDistributionUnit,
    Front_Retail Direct Air ADU,
    Front_Retail Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Front_Retail Direct Air;

ZoneHVAC:EquipmentList,
    Back_Space Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Back_Space Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_Retail Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_Retail Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Point_Of_Sale Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Point_Of_Sale Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Front_Retail Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Front_Retail Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Front_Entry Equipment,
    SequentialLoad,
    ZoneHVAC:UnitHeater,
    Front_Entry Unit Heater,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentConnections,
    Back_Space,
    Back_Space Equipment,
    Back_Space Inlet Nodes,
    ,
    Back_Space Air Node,
    Back_Space Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_Retail,
    Core_Retail Equipment,
    Core_Retail Inlet Nodes,
    ,
    Core_Retail Air Node,
    Core_Retail Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Point_Of_Sale,
    Point_Of_Sale Equipment,
    Point_Of_Sale Inlet Nodes,
    ,
    Point_Of_Sale Air Node,
    Point_Of_Sale Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Front_Retail,
    Front_Retail Equipment,
    Front_Retail Inlet Nodes,
    ,
    Front_Retail Air Node,
    Front_Retail Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Front_Entry,
    Front_Entry Equipment,
    Front_Entry Inlet Nodes,
    Front_Entry Exhaust Nodes,
    Front_Entry Air Node,
    Front_Entry Return Air Node Name;

Fan:SystemModel,
    PSZ-AC:1_addAQ_Unitary_Package_fan,
    HVACOperationSchd,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_Unitary_PackageHeatCoil air inlet,
    AUTOSIZE,
    Discrete,
    1,
    622.5,
    0.895,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.58175,
    ,
    622.5,
    ,
    ,
    ,
    General,
    2,
    0.66,
    0.4,
    1,
    1;

Fan:SystemModel,
    PSZ-AC:2_addAQ_Unitary_Package_fan,
    HVACOperationSchd,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_Unitary_PackageHeatCoil air inlet,
    AUTOSIZE,
    Discrete,
    1,
    1018.41,
    0.93,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.6045,
    ,
    1018.41,
    ,
    ,
    ,
    General,
    2,
    0.66,
    0.4,
    1,
    1;

Fan:SystemModel,
    PSZ-AC:3_addAQ_Unitary_Package_fan,
    HVACOperationSchd,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_Unitary_PackageHeatCoil air inlet,
    AUTOSIZE,
    Discrete,
    1,
    622.5,
    0.865,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.56225,
    ,
    622.5,
    ,
    ,
    ,
    General,
    2,
    0.66,
    0.4,
    1,
    1;

Fan:SystemModel,
    PSZ-AC:4_addAQ_Unitary_Package_fan,
    HVACOperationSchd,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_Unitary_PackageHeatCoil air inlet,
    AUTOSIZE,
    Discrete,
    1,
    622.5,
    0.865,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.56225,
    ,
    622.5,
    ,
    ,
    ,
    General,
    1,
    1,
    1;

Fan:ConstantVolume,
    Front_Entry Unit HeaterFan,
    FrontEntry_FanSched,
    0.58175,
    622.5,
    AUTOSIZE,
    0.895,
    1.0,
    Front_Entry Unit Heater Exhaust Node,
    Front_Entry Unit Heater Post Fan Node,
    General;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:1_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:1 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    16210.925,
    0.79676,
    3.7988306741603,
    1.29902,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    32421.85,
    0.79676,
    3.7988306741603,
    1.94853,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:2_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:2 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    68892.1,
    0.78850,
    3.39928881549157,
    5.39581333333333,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    137784.20,
    0.78850,
    3.39928881549157,
    8.09372,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:3_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:3 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    9933.065,
    0.79866,
    3.7988306741603,
    0.800073333333333,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    19866.13,
    0.79866,
    3.7988306741603,
    1.20011,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:4_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:4 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    7338.975,
    0.79866,
    4.11713235489972,
    0.591126666666667,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    14677.95,
    0.79866,
    4.11713235489972,
    0.88669,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Heating:Fuel,
    PSZ-AC:1_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:1_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet;

Coil:Heating:Fuel,
    PSZ-AC:2_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:2_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet;

Coil:Heating:Fuel,
    PSZ-AC:3_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:3_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet;

Coil:Heating:Fuel,
    PSZ-AC:4_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.81,
    AUTOSIZE,
    PSZ-AC:4_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet;

Coil:Heating:Fuel,
    Front_Entry Unit Heater coil,
    FrontEntry_CoilSched,
    NaturalGas,
    0.81,
    autosize,
    Front_Entry Unit Heater Post Fan Node,
    Front_Entry Unit Heater Inlet Node Name,
    ,
    0.0,
    ,
    0;

AirLoopHVAC:UnitarySystem,
    PSZ-AC:1_Unitary_Package_DX,
    Load,
    Back_Space,
    None,
    ALWAYS_ON,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    Fan:SystemModel,
    PSZ-AC:1_addAQ_Unitary_Package_fan,
    BlowThrough,
    HVACOperationSchd,
    Coil:Heating:Fuel,
    PSZ-AC:1_Unitary_Package_HeatCoil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:1_Unitary_Package_CoolCoil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-AC:1_Unitary_Package_DX_Perf;

AirLoopHVAC:UnitarySystem,
    PSZ-AC:2_Unitary_Package_DX,
    Load,
    Core_Retail,
    None,
    ALWAYS_ON,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    Fan:SystemModel,
    PSZ-AC:2_addAQ_Unitary_Package_fan,
    BlowThrough,
    HVACOperationSchd,
    Coil:Heating:Fuel,
    PSZ-AC:2_Unitary_Package_HeatCoil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:2_Unitary_Package_CoolCoil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-AC:2_Unitary_Package_DX_Perf;

AirLoopHVAC:UnitarySystem,
    PSZ-AC:3_Unitary_Package_DX,
    Load,
    Point_Of_Sale,
    None,
    ALWAYS_ON,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    Fan:SystemModel,
    PSZ-AC:3_addAQ_Unitary_Package_fan,
    BlowThrough,
    HVACOperationSchd,
    Coil:Heating:Fuel,
    PSZ-AC:3_Unitary_Package_HeatCoil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:3_Unitary_Package_CoolCoil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-AC:3_Unitary_Package_DX_Perf;

AirLoopHVAC:UnitarySystem,
    PSZ-AC:4_Unitary_Package_DX,
    Load,
    Front_Retail,
    None,
    ALWAYS_ON,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    Fan:SystemModel,
    PSZ-AC:4_addAQ_Unitary_Package_fan,
    BlowThrough,
    HVACOperationSchd,
    Coil:Heating:Fuel,
    PSZ-AC:4_Unitary_Package_HeatCoil,
    1,
    Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:4_Unitary_Package_CoolCoil,
    No,
    2,
    SensibleOnlyLoadControl,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    SupplyAirFlowRate,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    AUTOSIZE,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    UnitarySystemPerformance:Multispeed,
    PSZ-AC:4_Unitary_Package_DX_Perf;

UnitarySystemPerformance:Multispeed,
    PSZ-AC:1_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    0.66,
    1,
    0.66,
    1,
    1;

UnitarySystemPerformance:Multispeed,
    PSZ-AC:2_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    0.66,
    1,
    0.66,
    1,
    1;

UnitarySystemPerformance:Multispeed,
    PSZ-AC:3_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    0.66,
    1,
    0.66,
    1,
    1;

UnitarySystemPerformance:Multispeed,
    PSZ-AC:4_Unitary_Package_DX_Perf,
    2,
    2,
    No,
    1.0,
    1,
    1.0,
    1,
    1;

Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    ,
    ,
    ,
    ,
    ,
    LockoutWithHeating,
    FixedMinimum,
    MinOA_MotorizedDamper_Sched,
    ,
    SZ_system_OA_Max_Frac_SCH;

AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller;

AirLoopHVAC,
    PSZ-AC:1,
    ,
    PSZ-AC:1 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:1 Air Loop Branches,
    ,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1 Zone Equipment Outlet Node,
    PSZ-AC:1 Zone Equipment Inlet Node,
    PSZ-AC:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:2,
    ,
    PSZ-AC:2 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:2 Air Loop Branches,
    ,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2 Zone Equipment Outlet Node,
    PSZ-AC:2 Zone Equipment Inlet Node,
    PSZ-AC:2 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:3,
    ,
    PSZ-AC:3 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:3 Air Loop Branches,
    ,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3 Zone Equipment Outlet Node,
    PSZ-AC:3 Zone Equipment Inlet Node,
    PSZ-AC:3 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:4,
    ,
    PSZ-AC:4 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:4 Air Loop Branches,
    ,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4 Zone Equipment Outlet Node,
    PSZ-AC:4 Zone Equipment Inlet Node,
    PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1_OA_Controllers,
    PSZ-AC:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2_OA_Controllers,
    PSZ-AC:2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3_OA_Controllers,
    PSZ-AC:3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4_OA_Controllers,
    PSZ-AC:4_OA_Equipment;

OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_OAInlet Node,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_OAInlet Node,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_OAInlet Node,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_OAInlet Node,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,
    PSZ-AC:1 Zone Equipment Inlet Node,
    Back_Space Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,
    PSZ-AC:2 Zone Equipment Inlet Node,
    Core_Retail Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,
    PSZ-AC:3 Zone Equipment Inlet Node,
    Point_Of_Sale Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,
    PSZ-AC:4 Zone Equipment Inlet Node,
    Front_Retail Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:SupplyPath,
    PSZ-AC:1,
    PSZ-AC:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:2,
    PSZ-AC:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:3,
    PSZ-AC:3 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:4,
    PSZ-AC:4 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,
    PSZ-AC:1 Zone Equipment Outlet Node,
    Back_Space Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,
    PSZ-AC:2 Zone Equipment Outlet Node,
    Core_Retail Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,
    PSZ-AC:3 Zone Equipment Outlet Node,
    Point_Of_Sale Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,
    PSZ-AC:4 Zone Equipment Outlet Node,
    Front_Retail Return Air Node Name;

AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,
    PSZ-AC:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,
    PSZ-AC:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,
    PSZ-AC:3 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,
    PSZ-AC:4 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer;

Branch,
    PSZ-AC:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    AirLoopHVAC:UnitarySystem,
    PSZ-AC:1_Unitary_Package_DX,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    AirLoopHVAC:UnitarySystem,
    PSZ-AC:2_Unitary_Package_DX,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:3 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    AirLoopHVAC:UnitarySystem,
    PSZ-AC:3_Unitary_Package_DX,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:4 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    AirLoopHVAC:UnitarySystem,
    PSZ-AC:4_Unitary_Package_DX,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4 Supply Equipment Outlet Node;

BranchList,
    PSZ-AC:1 Air Loop Branches,
    PSZ-AC:1 Air Loop Main Branch;

BranchList,
    PSZ-AC:2 Air Loop Branches,
    PSZ-AC:2 Air Loop Main Branch;

BranchList,
    PSZ-AC:3 Air Loop Branches,
    PSZ-AC:3 Air Loop Main Branch;

BranchList,
    PSZ-AC:4 Air Loop Branches,
    PSZ-AC:4 Air Loop Main Branch;

NodeList,
    Back_Space Inlet Nodes,
    Back_Space Direct Air Inlet Node Name;

NodeList,
    Core_Retail Inlet Nodes,
    Core_Retail Direct Air Inlet Node Name;

NodeList,
    Point_Of_Sale Inlet Nodes,
    Point_Of_Sale Direct Air Inlet Node Name;

NodeList,
    Front_Retail Inlet Nodes,
    Front_Retail Direct Air Inlet Node Name;

NodeList,
    Front_Entry Inlet Nodes,
    Front_Entry Unit Heater Inlet Node Name;

NodeList,
    Front_Entry Exhaust Nodes,
    Front_Entry Unit Heater Exhaust Node;

NodeList,
    PSZ-AC:1_OANode List,
    PSZ-AC:1_OAInlet Node;

NodeList,
    PSZ-AC:2_OANode List,
    PSZ-AC:2_OAInlet Node;

NodeList,
    PSZ-AC:3_OANode List,
    PSZ-AC:3_OAInlet Node;

NodeList,
    PSZ-AC:4_OANode List,
    PSZ-AC:4_OAInlet Node;

OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;

WaterHeater:Mixed,
    Gas Tank,
    1.5141647136E-01,
    Hot Water Setpoint Temp Schedule,
    2.00000005298191,
    82.2222244003673,
    Cycle,
    11722.842,
    0,
    ,
    ,
    NaturalGas,
    0.82,
    ,
    1860,
    NaturalGas,
    0,
    1860,
    ,
    ,
    Zone,
    ,
    Back_space,
    ,
    4.10807252,
    ,
    4.10807252,
    ,
    1.89e-05,
    BLDG_SWH_SCH;

EnergyManagementSystem:Sensor,
    OAT_F,
    ,
    Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:Sensor,
    OAT,
    Environment,
    Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:Sensor,
    Back_Space_LSr,
    Back_Space,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Back_Space_Occ_Sensor,
    Back_Space,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Core_Retail_LSr,
    Core_Retail,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Core_Retail_Occ_Sensor,
    Core_Retail,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Point_Of_Sale_LSr,
    Point_Of_Sale,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Point_Of_Sale_Occ_Sensor,
    Point_Of_Sale,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Front_Retail_LSr,
    Front_Retail,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Front_Retail_Occ_Sensor,
    Front_Retail,
    People Occupant Count;

EnergyManagementSystem:Sensor,
    Front_Entry_LSr,
    Front_Entry,
    Zone Lights Electricity Rate;

EnergyManagementSystem:Sensor,
    Front_Entry_Occ_Sensor,
    Front_Entry,
    People Occupant Count;

EnergyManagementSystem:Actuator,
    FrontEntry_Coil,
    FrontEntry_CoilSched,
    Schedule:Compact,
    Schedule Value;

EnergyManagementSystem:Actuator,
    FrontEntry_Fan,
    FrontEntry_FanSched,
    Schedule:Compact,
    Schedule Value;

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,
    CLGSETP_SCH_Yes_Optimum,
    Schedule:Compact,
    Schedule Value;

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,
    HTGSETP_SCH_Yes_Optimum,
    Schedule:Compact,
    Schedule Value;

EnergyManagementSystem:Actuator,
    Back_Space_Light_Actuator,
    Back_Space_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Core_Retail_Light_Actuator,
    Core_Retail_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Point_Of_Sale_Light_Actuator,
    Point_Of_Sale_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Front_Retail_Light_Actuator,
    Front_Retail_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:Actuator,
    Front_Entry_Light_Actuator,
    Front_Entry_lights,
    Lights,
    Electricity Rate;

EnergyManagementSystem:ProgramCallingManager,
    FrontEntry_HeaterManager,
    BeginTimestepBeforePredictor,
    FrontEntry_HeaterControl;

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,
    BeginTimestepBeforePredictor,
    OA_BASED_OPTIMUM_START_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Back_Space_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Back_Space_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_Retail_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Core_Retail_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Point_Of_Sale_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Point_Of_Sale_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Front_Retail_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Front_Retail_Light_EMS_Program;

EnergyManagementSystem:ProgramCallingManager,
    SET_Front_Entry_Light_EMS_Program_Prog_Manager,
    BeginTimestepBeforePredictor,
    SET_Front_Entry_Light_EMS_Program;

EnergyManagementSystem:Program,
    FrontEntry_HeaterControl,
    SET OAT_F = (OAT_F*1.8)+32,
    IF OAT_F > 45,
    SET FrontEntry_Coil = 0,
    SET FrontEntry_Fan = 0,
    ELSE,
    SET FrontEntry_Coil = 1,
    SET FrontEntry_Fan = 1,
    ENDIF;

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,
    SET CLGSETP_SCH_Actuator = 29.4,
    SET HTGSETP_SCH_Actuator = 15.6,
    ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7,
    SET CLGSETP_SCH_Actuator = 29.4,
    SET HTGSETP_SCH_Actuator = 15.6,
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,
    SET CLGSETP_SCH_Actuator = 29.4,
    SET HTGSETP_SCH_Actuator = 15.6,
    ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7,
    SET CLGSETP_SCH_Actuator = 29.4,
    SET HTGSETP_SCH_Actuator = 15.6,
    ELSE,
    SET CLGSETP_SCH_Actuator = NULL,
    SET HTGSETP_SCH_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Back_Space_Light_EMS_Program,
    SET Back_Space_LSr_IP=0.093*Back_Space_LSr/Back_Space_Area,
    IF (Back_Space_Occ_Sensor <= 0) && (Back_Space_LSr_IP >= 0.02),
    SET Back_Space_Light_Actuator = 0.02*Back_Space_Area/0.09290304,
    ELSE,
    SET Back_Space_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Core_Retail_Light_EMS_Program,
    SET Core_Retail_LSr_IP=0.093*Core_Retail_LSr/Core_Retail_Area,
    IF (Core_Retail_Occ_Sensor <= 0) && (Core_Retail_LSr_IP >= 0.02),
    SET Core_Retail_Light_Actuator = 0.02*Core_Retail_Area/0.09290304,
    ELSE,
    SET Core_Retail_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Point_Of_Sale_Light_EMS_Program,
    SET Point_Of_Sale_LSr_IP=0.093*Point_Of_Sale_LSr/Point_Of_Sale_Area,
    IF (Point_Of_Sale_Occ_Sensor <= 0) && (Point_Of_Sale_LSr_IP >= 0.02),
    SET Point_Of_Sale_Light_Actuator = 0.02*Point_Of_Sale_Area/0.09290304,
    ELSE,
    SET Point_Of_Sale_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Front_Retail_Light_EMS_Program,
    SET Front_Retail_LSr_IP=0.093*Front_Retail_LSr/Front_Retail_Area,
    IF (Front_Retail_Occ_Sensor <= 0) && (Front_Retail_LSr_IP >= 0.02),
    SET Front_Retail_Light_Actuator = 0.02*Front_Retail_Area/0.09290304,
    ELSE,
    SET Front_Retail_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:Program,
    SET_Front_Entry_Light_EMS_Program,
    SET Front_Entry_LSr_IP=0.093*Front_Entry_LSr/Front_Entry_Area,
    IF (Front_Entry_Occ_Sensor <= 0) && (Front_Entry_LSr_IP >= 0.02),
    SET Front_Entry_Light_Actuator = 0.02*Front_Entry_Area/0.09290304,
    ELSE,
    SET Front_Entry_Light_Actuator = NULL,
    ENDIF;

EnergyManagementSystem:InternalVariable,
    Back_Space_Area,
    Back_Space,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Core_Retail_Area,
    Core_Retail,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Point_Of_Sale_Area,
    Point_Of_Sale,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Front_Retail_Area,
    Front_Retail,
    Zone Floor Area;

EnergyManagementSystem:InternalVariable,
    Front_Entry_Area,
    Front_Entry,
    Zone Floor Area;

AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,
    Always_On,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrBack_Space - Htg,
    Temperature,
    10.0,
    50.0,
    Back_Space,
    Back_Space Air Node,
    Back_Space Direct Air Inlet Node Name,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrCore_Retail - Htg,
    Temperature,
    10.0,
    50.0,
    Core_Retail,
    Core_Retail Air Node,
    Core_Retail Direct Air Inlet Node Name,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrPoint_Of_Sale - Htg,
    Temperature,
    10.0,
    50.0,
    Point_Of_Sale,
    Point_Of_Sale Air Node,
    Point_Of_Sale Direct Air Inlet Node Name,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet;

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrFront_Retail - Htg,
    Temperature,
    10.0,
    50.0,
    Front_Retail,
    Front_Retail Air Node,
    Front_Retail Direct Air Inlet Node Name,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrBack_Space - Clg,
    Temperature,
    10.0,
    50.0,
    Back_Space,
    Back_Space Air Node,
    Back_Space Direct Air Inlet Node Name,
    PSZ-AC:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrCore_Retail - Clg,
    Temperature,
    10.0,
    50.0,
    Core_Retail,
    Core_Retail Air Node,
    Core_Retail Direct Air Inlet Node Name,
    PSZ-AC:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrPoint_Of_Sale - Clg,
    Temperature,
    10.0,
    50.0,
    Point_Of_Sale,
    Point_Of_Sale Air Node,
    Point_Of_Sale Direct Air Inlet Node Name,
    PSZ-AC:3 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrFront_Retail - Clg,
    Temperature,
    10.0,
    50.0,
    Front_Retail,
    Front_Retail Air Node,
    Front_Retail Direct Air Inlet Node Name,
    PSZ-AC:4 Supply Equipment Outlet Node;

SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,
    0.8,
    0.2,
    0.0,
    0.5,
    1.5;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    1.156,
    -0.1816,
    0.0256,
    0.5,
    1.5;

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,
    0.75,
    0.25,
    0.0,
    0.0,
    1.0;

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,
    0.766956,
    0.0107756,
    -0.0000414703,
    0.00134961,
    -0.000261144,
    0.000457488,
    12.77778,
    23.88889,
    21.11111,
    46.11111;

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    0.297145,
    0.0430933,
    -0.000748766,
    0.00597727,
    0.000482112,
    -0.000956448,
    12.77778,
    23.88889,
    21.11111,
    46.11111;
