Building,
    Ref Bldg Small Office New2004_v1.3_5.0,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

Sizing:Parameters,
    1.2,
    1.2,
    6;

ConvergenceLimits,
    2,
    25;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

Timestep,
    6;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.536,
    19.598,
    20.002,
    21.640,
    22.225,
    22.375,
    21.449,
    20.121,
    19.802,
    19.633;

Construction,
    Mass Non-res Ext Wall,
    1IN Stucco,
    8IN Concrete HW,
    Mass Non-res Ext Wall upgraded insulation,
    1/2IN Gypsum;

Material,
    Mass NonRes Wall Insulation,
    MediumRough,
    0.0495494599433393,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    Attic Non-res Floor,
    1/2IN Gypsum,
    AtticFloor NonRes Insulation,
    1/2IN Gypsum;

Construction,
    Attic Non-res Roof,
    Roof Membrane,
    Metal Decking;

Material,
    AtticFloor NonRes Insulation,
    MediumRough,
    0.236804989096202,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    ext-slab,
    HW CONCRETE,
    CP02 CARPET PAD;

Construction,
    int-walls,
    1/2IN Gypsum,
    1/2IN Gypsum;

Construction,
    Window Non-res Fixed,
    NonRes Fixed Assembly Window;

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,
    3.23646,
    0.39,
    ;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    Wood Siding,
    MediumSmooth,
    0.0100,
    0.1100,
    544.6200,
    1210.0000,
    0.9000,
    0.7800,
    0.7800;

Material,
    1/2IN Gypsum,
    Smooth,
    0.0127,
    0.1600,
    784.9000,
    830.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    1IN Stucco,
    Smooth,
    0.0253,
    0.6918,
    1858.0000,
    837.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    8IN CONCRETE HW,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.9600,
    7688.8600,
    410.0000,
    0.9000,
    0.2000,
    0.2000;

Material,
    HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.2165,
    0.9000,
    0.7000,
    0.8000;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.1600,
    1121.2900,
    1460.0000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    Metal Roofing,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Std AC02,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material:NoMass,
    MAT-AIR-WALL,
    Rough,
    0.2079491,
    0.9,
    0.7;

Zone,
    Attic,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    No;

Zone,
    Core_ZN,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_1,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_2,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_3,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Perimeter_ZN_4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    Attic_floor_core,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Surface,
    Core_ZN_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_east,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_2_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_north,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_3_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_south,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_1_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Attic_floor_perimeter_west,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Surface,
    Perimeter_ZN_4_ceiling,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_roof_east,
    Roof,
    Attic Non-res Roof,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    28.2900,
    -0.6000,
    3.0500,
    28.2900,
    19.0600,
    3.0500,
    18.4600,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_north,
    Roof,
    Attic Non-res Roof,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    28.2900,
    19.0600,
    3.0500,
    -0.6000,
    19.0600,
    3.0500,
    9.2300,
    9.2300,
    6.3300,
    18.4600,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_south,
    Roof,
    Attic Non-res Roof,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    -0.6000,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    18.4600,
    9.2300,
    6.3300,
    9.2300,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_roof_west,
    Roof,
    Attic Non-res Roof,
    Attic,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    3,
    -0.6000,
    19.0600,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500,
    9.2300,
    9.2300,
    6.3300;

BuildingSurface:Detailed,
    Attic_soffit_east,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    28.2900,
    19.0600,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_north,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    19.0600,
    3.0500,
    28.2900,
    19.0600,
    3.0500,
    27.6900,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_south,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    28.2900,
    -0.6000,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500;

BuildingSurface:Detailed,
    Attic_soffit_west,
    Floor,
    Attic Non-res Floor,
    Attic,
    ,
    Outdoors,
    ,
    NoSun,
    WindExposed,
    AutoCalculate,
    4,
    -0.6000,
    19.0600,
    3.0500,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    0.0000,
    3.0500,
    -0.6000,
    -0.6000,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_ceiling,
    Ceiling,
    Attic Non-res Floor,
    Core_ZN,
    ,
    Surface,
    Attic_floor_core,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_floor,
    Floor,
    ext-slab,
    Core_ZN,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Core_ZN_wall_east,
    Wall,
    int-walls,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_2_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_north,
    Wall,
    int-walls,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_3_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_south,
    Wall,
    int-walls,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_1_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Core_ZN_wall_west,
    Wall,
    int-walls,
    Core_ZN,
    ,
    Surface,
    Perimeter_ZN_4_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_ceiling,
    Ceiling,
    Attic Non-res Floor,
    Perimeter_ZN_1,
    ,
    Surface,
    Attic_floor_perimeter_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_floor,
    Floor,
    ext-slab,
    Perimeter_ZN_1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_east,
    Wall,
    int-walls,
    Perimeter_ZN_1,
    ,
    Surface,
    Perimeter_ZN_2_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_north,
    Wall,
    int-walls,
    Perimeter_ZN_1,
    ,
    Surface,
    Core_ZN_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_south,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_ZN_1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_1_wall_west,
    Wall,
    int-walls,
    Perimeter_ZN_1,
    ,
    Surface,
    Perimeter_ZN_4_wall_south,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_ceiling,
    Ceiling,
    Attic Non-res Floor,
    Perimeter_ZN_2,
    ,
    Surface,
    Attic_floor_perimeter_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    5.0000,
    3.0500,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_floor,
    Floor,
    ext-slab,
    Perimeter_ZN_2,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    22.6900,
    5.0000,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_east,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_ZN_2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    27.6900,
    0.0000,
    3.0500,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_north,
    Wall,
    int-walls,
    Perimeter_ZN_2,
    ,
    Surface,
    Perimeter_ZN_3_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_south,
    Wall,
    int-walls,
    Perimeter_ZN_2,
    ,
    Surface,
    Perimeter_ZN_1_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    5.0000,
    3.0500,
    22.6900,
    5.0000,
    0.0000,
    27.6900,
    0.0000,
    0.0000,
    27.6900,
    0.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_2_wall_west,
    Wall,
    int-walls,
    Perimeter_ZN_2,
    ,
    Surface,
    Core_ZN_wall_east,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    5.0000,
    0.0000,
    22.6900,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_ceiling,
    Ceiling,
    Attic Non-res Floor,
    Perimeter_ZN_3,
    ,
    Surface,
    Attic_floor_perimeter_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    3.0500,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_floor,
    Floor,
    ext-slab,
    Perimeter_ZN_3,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_east,
    Wall,
    int-walls,
    Perimeter_ZN_3,
    ,
    Surface,
    Perimeter_ZN_2_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    22.6900,
    13.4600,
    3.0500,
    22.6900,
    13.4600,
    0.0000,
    27.6900,
    18.4600,
    0.0000,
    27.6900,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_north,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_ZN_3,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    27.6900,
    18.4600,
    3.0500,
    27.6900,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_south,
    Wall,
    int-walls,
    Perimeter_ZN_3,
    ,
    Surface,
    Core_ZN_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    0.0000,
    22.6900,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_3_wall_west,
    Wall,
    int-walls,
    Perimeter_ZN_3,
    ,
    Surface,
    Perimeter_ZN_4_wall_north,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_ceiling,
    Ceiling,
    Attic Non-res Floor,
    Perimeter_ZN_4,
    ,
    Surface,
    Attic_floor_perimeter_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    13.4600,
    3.0500,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_floor,
    Floor,
    ext-slab,
    Perimeter_ZN_4,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    5.0000,
    13.4600,
    0.0000;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_east,
    Wall,
    int-walls,
    Perimeter_ZN_4,
    ,
    Surface,
    Core_ZN_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    5.0000,
    3.0500,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    13.4600,
    0.0000,
    5.0000,
    13.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_north,
    Wall,
    int-walls,
    Perimeter_ZN_4,
    ,
    Surface,
    Perimeter_ZN_3_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    5.0000,
    13.4600,
    3.0500,
    5.0000,
    13.4600,
    0.0000,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    18.4600,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_south,
    Wall,
    int-walls,
    Perimeter_ZN_4,
    ,
    Surface,
    Perimeter_ZN_1_wall_west,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    3.0500,
    0.0000,
    0.0000,
    0.0000,
    5.0000,
    5.0000,
    0.0000,
    5.0000,
    5.0000,
    3.0500;

BuildingSurface:Detailed,
    Perimeter_ZN_4_wall_west,
    Wall,
    Mass Non-res Ext Wall,
    Perimeter_ZN_4,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    18.4600,
    3.0500,
    0.0000,
    18.4600,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0500;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_1,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    1.3900,
    0.0000,
    2.4240,
    1.3900,
    0.0000,
    0.9000,
    3.2200,
    0.0000,
    0.9000,
    3.2200,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_2,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    6.0100,
    0.0000,
    2.4240,
    6.0100,
    0.0000,
    0.9000,
    7.8400,
    0.0000,
    0.9000,
    7.8400,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_3,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    10.6200,
    0.0000,
    2.4240,
    10.6200,
    0.0000,
    0.9000,
    12.4500,
    0.0000,
    0.9000,
    12.4500,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_4,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    15.2400,
    0.0000,
    2.4240,
    15.2400,
    0.0000,
    0.9000,
    17.0700,
    0.0000,
    0.9000,
    17.0700,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_5,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    19.8500,
    0.0000,
    2.4240,
    19.8500,
    0.0000,
    0.9000,
    21.6800,
    0.0000,
    0.9000,
    21.6800,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_Window_6,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    24.4700,
    0.0000,
    2.4240,
    24.4700,
    0.0000,
    0.9000,
    26.3000,
    0.0000,
    0.9000,
    26.3000,
    0.0000,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_1_wall_south_door,
    GlassDoor,
    Window Non-res Fixed,
    Perimeter_ZN_1_wall_south,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    12.930,
    0.0000,
    2.1340,
    12.930,
    0.0000,
    0.0000,
    14.760,
    0.0000,
    0.0000,
    14.760,
    0.0000,
    2.1340;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_1,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.6900,
    1.3900,
    2.4240,
    27.6900,
    1.3900,
    0.9000,
    27.6900,
    3.2200,
    0.9000,
    27.6900,
    3.2200,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_2,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.6900,
    6.0100,
    2.4240,
    27.6900,
    6.0100,
    0.9000,
    27.6900,
    7.8400,
    0.9000,
    27.6900,
    7.8400,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_3,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.6900,
    10.6200,
    2.4240,
    27.6900,
    10.6200,
    0.9000,
    27.6900,
    12.4500,
    0.9000,
    27.6900,
    12.4500,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_2_wall_east_Window_4,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_2_wall_east,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    27.6900,
    15.2400,
    2.4240,
    27.6900,
    15.2400,
    0.9000,
    27.6900,
    17.0700,
    0.9000,
    27.6900,
    17.0700,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_1,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    26.3000,
    18.4600,
    2.4240,
    26.3000,
    18.4600,
    0.9000,
    24.4700,
    18.4600,
    0.9000,
    24.4700,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_2,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    21.6800,
    18.4600,
    2.4240,
    21.6800,
    18.4600,
    0.9000,
    19.8500,
    18.4600,
    0.9000,
    19.8500,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_3,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    17.0700,
    18.4600,
    2.4240,
    17.0700,
    18.4600,
    0.9000,
    15.2400,
    18.4600,
    0.9000,
    15.2400,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_4,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    12.4500,
    18.4600,
    2.4240,
    12.4500,
    18.4600,
    0.9000,
    10.6200,
    18.4600,
    0.9000,
    10.6200,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_5,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    7.8400,
    18.4600,
    2.4240,
    7.8400,
    18.4600,
    0.9000,
    6.0100,
    18.4600,
    0.9000,
    6.0100,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_3_wall_north_Window_6,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_3_wall_north,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    3.2200,
    18.4600,
    2.4240,
    3.2200,
    18.4600,
    0.9000,
    1.3900,
    18.4600,
    0.9000,
    1.3900,
    18.4600,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_1,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    17.0700,
    2.4240,
    0.0000,
    17.0700,
    0.9000,
    0.0000,
    15.2400,
    0.9000,
    0.0000,
    15.2400,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_2,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    12.4500,
    2.4240,
    0.0000,
    12.4500,
    0.9000,
    0.0000,
    10.6200,
    0.9000,
    0.0000,
    10.6200,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_3,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    7.8400,
    2.4240,
    0.0000,
    7.8400,
    0.9000,
    0.0000,
    6.0100,
    0.9000,
    0.0000,
    6.0100,
    2.4240;

FenestrationSurface:Detailed,
    Perimeter_ZN_4_wall_west_Window_4,
    Window,
    Window Non-res Fixed,
    Perimeter_ZN_4_wall_west,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.0000,
    3.2200,
    2.4240,
    0.0000,
    3.2200,
    0.9000,
    0.0000,
    1.3900,
    0.9000,
    0.0000,
    1.3900,
    2.4240;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

People,
    Core_ZN People,
    Core_ZN,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_ZN_1 People,
    Perimeter_ZN_1,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_ZN_2 People,
    Perimeter_ZN_2,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_ZN_3 People,
    Perimeter_ZN_3,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Perimeter_ZN_4 People,
    Perimeter_ZN_4,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    18.58,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Core_ZN_Lights,
    Core_ZN,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_ZN_1_Lights,
    Perimeter_ZN_1,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_ZN_2_Lights,
    Perimeter_ZN_2,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_ZN_3_Lights,
    Perimeter_ZN_3,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Perimeter_ZN_4_Lights,
    Perimeter_ZN_4,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    Core_ZN_MiscPlug_Equip,
    Core_ZN,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_1_MiscPlug_Equip,
    Perimeter_ZN_1,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_2_MiscPlug_Equip,
    Perimeter_ZN_2,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_3_MiscPlug_Equip,
    Perimeter_ZN_3,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Perimeter_ZN_4_MiscPlug_Equip,
    Perimeter_ZN_4,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    10.76,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

Exterior:Lights,
    Exterior Facade Lighting,
    ALWAYS_ON,
    2303,
    AstronomicalClock,
    Exterior Facade Lighting;

ZoneInfiltration:DesignFlowRate,
    Core_ZN_Infiltration,
    Core_ZN,
    INFIL_QUARTER_ON_SCH,
    AirChanges/Hour,
    ,
    ,
    ,
    0.162,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_1_Infiltration,
    Perimeter_ZN_1,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001359,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_2_Infiltration,
    Perimeter_ZN_2,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001359,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_3_Infiltration,
    Perimeter_ZN_3,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001359,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Perimeter_ZN_4_Infiltration,
    Perimeter_ZN_4,
    INFIL_QUARTER_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001359,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    Core_ZN Internal Mass,
    InteriorFurnishings,
    Core_ZN,
    ,
    299.3148;

InternalMass,
    Perimeter_ZN_1 Internal Mass,
    InteriorFurnishings,
    Perimeter_ZN_1,
    ,
    226.9000;

InternalMass,
    Perimeter_ZN_2 Internal Mass,
    InteriorFurnishings,
    Perimeter_ZN_2,
    ,
    134.6000;

InternalMass,
    Perimeter_ZN_3 Internal Mass,
    InteriorFurnishings,
    Perimeter_ZN_3,
    ,
    226.9000;

InternalMass,
    Perimeter_ZN_4 Internal Mass,
    InteriorFurnishings,
    Perimeter_ZN_4,
    ,
    134.6000;

Schedule:Compact,
    INFIL_QUARTER_ON_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    1.0,
    Until: 18:00,
    0.25,
    Until: 24:00,
    1.0,
    For: Sunday Holidays AllOtherDays,
    Until: 24:00,
    1.0;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.05,
    For: Weekdays,
    Until: 06:00,
    0.0,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.2,
    Until: 12:00,
    0.95,
    Until: 13:00,
    0.5,
    Until: 17:00,
    0.95,
    Until: 18:00,
    0.3,
    Until: 20:00,
    0.1,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 06:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 12:00,
    0.3,
    Until: 17:00,
    0.1,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 05:00,
    0.05,
    Until: 07:00,
    0.1,
    Until: 08:00,
    0.3,
    Until: 17:00,
    0.9,
    Until: 18:00,
    0.5,
    Until: 20:00,
    0.3,
    Until: 22:00,
    0.2,
    Until: 23:00,
    0.1,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 06:00,
    0.05,
    Until: 08:00,
    0.1,
    Until: 12:00,
    0.3,
    Until: 17:00,
    0.15,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0.40,
    Until: 12:00,
    0.90,
    Until: 13:00,
    0.80,
    Until: 17:00,
    0.90,
    Until: 18:00,
    0.50,
    Until: 24:00,
    0.40,
    For: Saturday,
    Until: 06:00,
    0.30,
    Until: 08:00,
    0.4,
    Until: 12:00,
    0.5,
    Until: 17:00,
    0.35,
    Until: 24:00,
    0.30,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.30;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

ZoneInfiltration:DesignFlowRate,
    Attic_Infiltration,
    Attic,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.45,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

Fan:SystemModel,
    PSZ-AC:1_Fan,
    HVACOperationSchd,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    AUTOSIZE,
    Discrete,
    0.0,
    622.0,
    0.825,
    1.0,
    AUTOSIZE,
    TotalEfficiencyAndPressure,
    ,
    ,
    0.53625,
    ,
    ,
    ,
    ,
    ,
    Fan Energy;

Fan:ConstantVolume,
    PSZ-AC:2_Fan,
    HVACOperationSchd,
    0.53625,
    622.0,
    AUTOSIZE,
    0.825,
    1.0,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    Fan Energy;

Fan:ConstantVolume,
    PSZ-AC:3_Fan,
    HVACOperationSchd,
    0.53625,
    622.0,
    AUTOSIZE,
    0.825,
    1.0,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    Fan Energy;

Fan:ConstantVolume,
    PSZ-AC:4_Fan,
    HVACOperationSchd,
    0.53625,
    622.0,
    AUTOSIZE,
    0.825,
    1.0,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    Fan Energy;

Fan:ConstantVolume,
    PSZ-AC:5_Fan,
    HVACOperationSchd,
    0.53625,
    622.0,
    AUTOSIZE,
    0.825,
    1.0,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node,
    Fan Energy;

Coil:Heating:Fuel,
    PSZ-AC:1_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;

Coil:Heating:Fuel,
    PSZ-AC:2_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;

Coil:Heating:Fuel,
    PSZ-AC:3_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;

Coil:Heating:Fuel,
    PSZ-AC:4_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;

Coil:Heating:Fuel,
    PSZ-AC:5_HeatC,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5_CoolC DXCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

ZoneHVAC:EquipmentList,
    Core_ZN Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_ZN Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_1 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_2 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_3 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Perimeter_ZN_4 Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 Direct Air ADU,
    1,
    1,
    ,
    ;

Sizing:Zone,
    Core_ZN,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_ZN,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_ZN,
    Flow/Person,
    0.01,
    ,
    ;

Sizing:Zone,
    Perimeter_ZN_1,
    SupplyAirTemperature,
    13.9000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_ZN_1,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_1,
    Flow/Person,
    0.01,
    ,
    ;

Sizing:Zone,
    Perimeter_ZN_2,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_ZN_2,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_2,
    Flow/Person,
    0.01,
    ,
    ;

Sizing:Zone,
    Perimeter_ZN_3,
    SupplyAirTemperature,
    13.9000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_ZN_3,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_3,
    Flow/Person,
    0.01,
    ,
    ;

Sizing:Zone,
    Perimeter_ZN_4,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Perimeter_ZN_4,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_ZN_4,
    Flow/Person,
    0.01,
    ,
    ;

ZoneControl:Thermostat,
    Core_ZN Thermostat,
    Core_ZN,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_1 Thermostat,
    Perimeter_ZN_1,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_2 Thermostat,
    Perimeter_ZN_2,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_3 Thermostat,
    Perimeter_ZN_3,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched;

ZoneControl:Thermostat,
    Perimeter_ZN_4 Thermostat,
    Perimeter_ZN_4,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Core_ZN DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_1 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_2 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_3 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Perimeter_ZN_4 DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_ZN,
    Temperature,
    10.0,
    50.0,
    Core_ZN,
    Core_ZN Air Node,
    Core_ZN Direct Air Inlet Node Name,
    PSZ-AC:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_1,
    Temperature,
    10.0,
    50.0,
    Perimeter_ZN_1,
    Perimeter_ZN_1 Air Node,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    PSZ-AC:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_2,
    Temperature,
    10.0,
    50.0,
    Perimeter_ZN_2,
    Perimeter_ZN_2 Air Node,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    PSZ-AC:3 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_3,
    Temperature,
    10.0,
    50.0,
    Perimeter_ZN_3,
    Perimeter_ZN_3 Air Node,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    PSZ-AC:4 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPerimeter_ZN_4,
    Temperature,
    10.0,
    50.0,
    Perimeter_ZN_4,
    Perimeter_ZN_4 Air Node,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    PSZ-AC:5 Supply Equipment Outlet Node;

Sizing:System,
    PSZ-AC:1,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:2,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:3,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:4,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:5,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,
    PSZ-AC:5_OARelief Node,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    MinOA_Sched,
    ,
    ,
    ;

Curve:Quadratic,
    Cool-PLF-fPLR,
    0.90949556,
    0.09864773,
    -0.00819488,
    0,
    1,
    0.7,
    1;

Curve:Cubic,
    ConstantCubic,
    1,
    0,
    0,
    0,
    -100,
    100;

Curve:Biquadratic,
    Cool-Cap-fT,
    0.9712123,
    -0.015275502,
    0.0014434524,
    -0.00039321,
    -0.0000068364,
    -0.0002905956,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Cool-EIR-fT,
    0.28687133,
    0.023902164,
    -0.000810648,
    0.013458546,
    0.0003389364,
    -0.0004870044,
    -100,
    100,
    -100,
    100;

AirLoopHVAC,
    PSZ-AC:1,
    ,
    PSZ-AC:1 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:1 Air Loop Branches,
    ,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1 Zone Equipment Outlet Node,
    PSZ-AC:1 Zone Equipment Inlet Node,
    PSZ-AC:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:2,
    ,
    PSZ-AC:2 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:2 Air Loop Branches,
    ,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2 Zone Equipment Outlet Node,
    PSZ-AC:2 Zone Equipment Inlet Node,
    PSZ-AC:2 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:3,
    ,
    PSZ-AC:3 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:3 Air Loop Branches,
    ,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3 Zone Equipment Outlet Node,
    PSZ-AC:3 Zone Equipment Inlet Node,
    PSZ-AC:3 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:4,
    ,
    PSZ-AC:4 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:4 Air Loop Branches,
    ,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4 Zone Equipment Outlet Node,
    PSZ-AC:4 Zone Equipment Inlet Node,
    PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:5,
    ,
    PSZ-AC:5 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:5 Air Loop Branches,
    ,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5 Zone Equipment Outlet Node,
    PSZ-AC:5 Zone Equipment Inlet Node,
    PSZ-AC:5 Supply Equipment Outlet Node;

CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,
    ALWAYS_ON,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_CoolC DXCoil;

CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,
    ALWAYS_ON,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_CoolC DXCoil;

CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,
    ALWAYS_ON,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_CoolC DXCoil;

CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,
    ALWAYS_ON,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_CoolC DXCoil;

CoilSystem:Cooling:DX,
    PSZ-AC:5_CoolC,
    ALWAYS_ON,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:5_CoolC DXCoil;

ZoneHVAC:EquipmentConnections,
    Core_ZN,
    Core_ZN Equipment,
    Core_ZN Inlet Nodes,
    ,
    Core_ZN Air Node,
    Core_ZN Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_1,
    Perimeter_ZN_1 Equipment,
    Perimeter_ZN_1 Inlet Nodes,
    ,
    Perimeter_ZN_1 Air Node,
    Perimeter_ZN_1 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_2,
    Perimeter_ZN_2 Equipment,
    Perimeter_ZN_2 Inlet Nodes,
    ,
    Perimeter_ZN_2 Air Node,
    Perimeter_ZN_2 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_3,
    Perimeter_ZN_3 Equipment,
    Perimeter_ZN_3 Inlet Nodes,
    ,
    Perimeter_ZN_3 Air Node,
    Perimeter_ZN_3 Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Perimeter_ZN_4,
    Perimeter_ZN_4 Equipment,
    Perimeter_ZN_4 Inlet Nodes,
    ,
    Perimeter_ZN_4 Air Node,
    Perimeter_ZN_4 Return Air Node Name;

NodeList,
    Core_ZN Inlet Nodes,
    Core_ZN Direct Air Inlet Node Name;

NodeList,
    PSZ-AC:1_OANode List,
    PSZ-AC:1_OAInlet Node;

NodeList,
    PSZ-AC:2_OANode List,
    PSZ-AC:2_OAInlet Node;

NodeList,
    PSZ-AC:3_OANode List,
    PSZ-AC:3_OAInlet Node;

NodeList,
    PSZ-AC:4_OANode List,
    PSZ-AC:4_OAInlet Node;

NodeList,
    PSZ-AC:5_OANode List,
    PSZ-AC:5_OAInlet Node;

NodeList,
    Perimeter_ZN_1 Inlet Nodes,
    Perimeter_ZN_1 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_2 Inlet Nodes,
    Perimeter_ZN_2 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_3 Inlet Nodes,
    Perimeter_ZN_3 Direct Air Inlet Node Name;

NodeList,
    Perimeter_ZN_4 Inlet Nodes,
    Perimeter_ZN_4 Direct Air Inlet Node Name;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN Direct Air,
    ALWAYS_ON,
    Core_ZN Direct Air Inlet Node Name ATInlet,
    Core_ZN Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Core_ZN Direct Air ADU,
    Core_ZN Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_ZN Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_1 Direct Air ADU,
    Perimeter_ZN_1 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_1 Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_2 Direct Air ADU,
    Perimeter_ZN_2 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_2 Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_3 Direct Air ADU,
    Perimeter_ZN_3 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_3 Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 Direct Air,
    ALWAYS_ON,
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Perimeter_ZN_4 Direct Air ADU,
    Perimeter_ZN_4 Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Perimeter_ZN_4 Direct Air,
    ,
    ,
    ;

AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager;

AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    PSZ-AC:1 Air Loop Branches,
    PSZ-AC:1 Air Loop Main Branch;

BranchList,
    PSZ-AC:2 Air Loop Branches,
    PSZ-AC:2 Air Loop Main Branch;

BranchList,
    PSZ-AC:3 Air Loop Branches,
    PSZ-AC:3 Air Loop Main Branch;

BranchList,
    PSZ-AC:4 Air Loop Branches,
    PSZ-AC:4 Air Loop Main Branch;

BranchList,
    PSZ-AC:5 Air Loop Branches,
    PSZ-AC:5 Air Loop Main Branch;

Branch,
    PSZ-AC:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC:1_HeatC,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    Fan:SystemModel,
    PSZ-AC:1_Fan,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC:2_HeatC,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    Fan:ConstantVolume,
    PSZ-AC:2_Fan,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:3 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC:3_HeatC,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    Fan:ConstantVolume,
    PSZ-AC:3_Fan,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:4 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC:4_HeatC,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    Fan:ConstantVolume,
    PSZ-AC:4_Fan,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:5 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,
    PSZ-AC:5 Supply Equipment Inlet Node,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    CoilSystem:Cooling:DX,
    PSZ-AC:5_CoolC,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    Coil:Heating:Fuel,
    PSZ-AC:5_HeatC,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    Fan:ConstantVolume,
    PSZ-AC:5_Fan,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1_OA_Controllers,
    PSZ-AC:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2_OA_Controllers,
    PSZ-AC:2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3_OA_Controllers,
    PSZ-AC:3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4_OA_Controllers,
    PSZ-AC:4_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,
    PSZ-AC:5_OA_Controllers,
    PSZ-AC:5_OA_Equipment;

OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;

OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;

OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;

OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,
    PSZ-AC:1_OAInlet Node,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,
    PSZ-AC:2_OAInlet Node,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,
    PSZ-AC:3_OAInlet Node,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,
    PSZ-AC:4_OAInlet Node,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,
    PSZ-AC:5_OAInlet Node,
    PSZ-AC:5_OARelief Node,
    PSZ-AC:5 Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    PSZ-AC:1_CoolC SAT Manager,
    Temperature,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:1_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;

SetpointManager:MixedAir,
    PSZ-AC:2_CoolC SAT Manager,
    Temperature,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:2_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;

SetpointManager:MixedAir,
    PSZ-AC:3_CoolC SAT Manager,
    Temperature,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:3_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;

SetpointManager:MixedAir,
    PSZ-AC:4_CoolC SAT Manager,
    Temperature,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:4_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;

SetpointManager:MixedAir,
    PSZ-AC:5_CoolC SAT Manager,
    Temperature,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;

SetpointManager:MixedAir,
    PSZ-AC:5_HeatC MixedAir Manager,
    Temperature,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;

SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,
    PSZ-AC:5 Supply Equipment Outlet Node,
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;

AirLoopHVAC:SupplyPath,
    PSZ-AC:1,
    PSZ-AC:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:2,
    PSZ-AC:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:3,
    PSZ-AC:3 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:4,
    PSZ-AC:4 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:5,
    PSZ-AC:5 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,
    PSZ-AC:1 Zone Equipment Inlet Node,
    Core_ZN Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,
    PSZ-AC:2 Zone Equipment Inlet Node,
    Perimeter_ZN_1 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,
    PSZ-AC:3 Zone Equipment Inlet Node,
    Perimeter_ZN_2 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,
    PSZ-AC:4 Zone Equipment Inlet Node,
    Perimeter_ZN_3 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,
    PSZ-AC:5 Zone Equipment Inlet Node,
    Perimeter_ZN_4 Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,
    PSZ-AC:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,
    PSZ-AC:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,
    PSZ-AC:3 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,
    PSZ-AC:4 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,
    PSZ-AC:5 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,
    PSZ-AC:1 Zone Equipment Outlet Node,
    Core_ZN Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,
    PSZ-AC:2 Zone Equipment Outlet Node,
    Perimeter_ZN_1 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,
    PSZ-AC:3 Zone Equipment Outlet Node,
    Perimeter_ZN_2 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,
    PSZ-AC:4 Zone Equipment Outlet Node,
    Perimeter_ZN_3 Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,
    PSZ-AC:5 Zone Equipment Outlet Node,
    Perimeter_ZN_4 Return Air Node Name;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    26.7,
    Until: 22:00,
    24.0,
    Until: 24:00,
    26.7,
    For: Saturday,
    Until: 06:00,
    26.7,
    Until: 18:00,
    24.0,
    Until: 24:00,
    26.7,
    For: AllOtherDays,
    Until: 24:00,
    26.7;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    15.6,
    Until: 22:00,
    21.0,
    Until: 24:00,
    15.6,
    For: Saturday,
    Until: 06:00,
    15.6,
    Until: 18:00,
    21.0,
    Until: 24:00,
    15.6,
    For: WinterDesignDay,
    Until: 24:00,
    21.0,
    For: AllOtherDays,
    Until: 24:00,
    15.6;

Schedule:Compact,
    MinOA_Sched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 07:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    0.0,
    Until: 18:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 24:00,
    0.0;

WaterHeater:Mixed,
    SWHSys1 Water Heater,
    0.1514,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    2.0,
    82.2222,
    Cycle,
    845000,
    ,
    ,
    ,
    NATURALGAS,
    0.8,
    ,
    20,
    NATURALGAS,
    0.8,
    ,
    NATURALGAS,
    ,
    SCHEDULE,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    ,
    ,
    6.0,
    ,
    6.0,
    ,
    ,
    ,
    ,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node,
    1.0,
    ,
    ,
    1.0,
    AUTOSIZE,
    AUTOSIZE,
    1.5;

Pump:ConstantSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,
    AUTOSIZE,
    0.001,
    AUTOSIZE,
    1,
    0.0,
    Intermittent,
    ;

WaterUse:Equipment,
    Core_ZN Water Equipment,
    ,
    3.15e-006,
    BLDG_SWH_SCH,
    Water Equipment Temp Sched,
    Water Equipment Hot Supply Temp Sched,
    ,
    Core_ZN,
    Water Equipment Sensible fract sched,
    Water Equipment Latent fract sched;

PlantEquipmentList,
    SWHSys1 Equipment List,
    WaterHeater:Mixed,
    SWHSys1 Water Heater;

Sizing:Plant,
    SWHSys1,
    Heating,
    60,
    5.0;

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,
    Temperature,
    SWHSys1-Loop-Temp-Schedule,
    SWHSys1 Supply Outlet Node;

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,
    PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    ALWAYS_ON;

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,
    0.0,
    1000000000000000,
    SWHSys1 Equipment List;

PlantLoop,
    SWHSys1,
    Water,
    ,
    SWHSys1 Loop Operation Scheme List,
    SWHSys1 Supply Outlet Node,
    60.0,
    10.0,
    AUTOSIZE,
    0.0,
    AUTOSIZE,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Supply Outlet Node,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Connectors,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Outlet Node,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Connectors,
    Optimal;

BranchList,
    SWHSys1 Demand Branches,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch,
    SWHSys1 Demand Outlet Branch;

BranchList,
    SWHSys1 Supply Branches,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    SWHSys1 Supply Outlet Branch;

Branch,
    SWHSys1 Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Branch,
    SWHSys1 Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Branch,
    SWHSys1 Demand Load Branch 1,
    ,
    WaterUse:Connections,
    Core_ZN Water Equipment,
    Core_ZN Water Equipment Water Inlet Node,
    Core_ZN Water Equipment Water Outlet Node;

Branch,
    SWHSys1 Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Branch,
    SWHSys1 Supply Equipment Branch,
    ,
    WaterHeater:Mixed,
    SWHSys1 Water Heater,
    SWHSys1 Pump-SWHSys1 Water HeaterNode,
    SWHSys1 Supply Equipment Outlet Node;

Branch,
    SWHSys1 Supply Equipment Bypass Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Branch,
    SWHSys1 Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    SWHSys1 Pump,
    SWHSys1 Supply Inlet Node,
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;

Branch,
    SWHSys1 Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

ConnectorList,
    SWHSys1 Demand Connectors,
    Connector:Splitter,
    SWHSys1 Demand Splitter,
    Connector:Mixer,
    SWHSys1 Demand Mixer;

ConnectorList,
    SWHSys1 Supply Connectors,
    Connector:Splitter,
    SWHSys1 Supply Splitter,
    Connector:Mixer,
    SWHSys1 Supply Mixer;

WaterUse:Connections,
    Core_ZN Water Equipment,
    Core_ZN Water Equipment Water Inlet Node,
    Core_ZN Water Equipment Water Outlet Node,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    Core_ZN Water Equipment;

Connector:Splitter,
    SWHSys1 Demand Splitter,
    SWHSys1 Demand Inlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch;

Connector:Splitter,
    SWHSys1 Supply Splitter,
    SWHSys1 Supply Inlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Connector:Mixer,
    SWHSys1 Demand Mixer,
    SWHSys1 Demand Outlet Branch,
    SWHSys1 Demand Load Branch 1,
    SWHSys1 Demand Bypass Branch;

Connector:Mixer,
    SWHSys1 Supply Mixer,
    SWHSys1 Supply Outlet Branch,
    SWHSys1 Supply Equipment Branch,
    SWHSys1 Supply Equipment Bypass Branch;

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,
    SWHSys1 Demand Bypass Pipe Inlet Node,
    SWHSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,
    SWHSys1 Demand Inlet Node,
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
    SWHSys1 Demand Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,
    SWHSys1 Supply Equip Bypass Inlet Node,
    SWHSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
    SWHSys1 Supply Outlet Node;

Schedule:Compact,
    BLDG_SWH_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 05:00,
    0.05,
    Until: 06:00,
    0.08,
    Until: 07:00,
    0.07,
    Until: 08:00,
    0.19,
    Until: 09:00,
    0.35,
    Until: 10:00,
    0.38,
    Until: 11:00,
    0.39,
    Until: 12:00,
    0.47,
    Until: 13:00,
    0.57,
    Until: 14:00,
    0.54,
    Until: 15:00,
    0.34,
    Until: 16:00,
    0.33,
    Until: 17:00,
    0.44,
    Until: 18:00,
    0.26,
    Until: 19:00,
    0.21,
    Until: 20:00,
    0.15,
    Until: 21:00,
    0.17,
    Until: 22:00,
    0.08,
    Until: 24:00,
    0.05,
    For: Saturday WinterDesignDay,
    Until: 05:00,
    0.05,
    Until: 06:00,
    0.08,
    Until: 07:00,
    0.07,
    Until: 08:00,
    0.11,
    Until: 09:00,
    0.15,
    Until: 10:00,
    0.21,
    Until: 11:00,
    0.19,
    Until: 12:00,
    0.23,
    Until: 13:00,
    0.20,
    Until: 14:00,
    0.19,
    Until: 15:00,
    0.15,
    Until: 16:00,
    0.13,
    Until: 17:00,
    0.14,
    Until: 21:00,
    0.07,
    Until: 22:00,
    0.09,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 05:00,
    0.04,
    Until: 06:00,
    0.07,
    Until: 11:00,
    0.04,
    Until: 13:00,
    0.06,
    Until: 14:00,
    0.09,
    Until: 15:00,
    0.06,
    Until: 21:00,
    0.04,
    Until: 22:00,
    0.07,
    Until: 24:00,
    0.04;

Schedule:Compact,
    Water Equipment Latent fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    Water Equipment Sensible fract sched,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    22.0;

Schedule:Compact,
    Water Equipment Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    43.3;

Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    43.3;

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.0;

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    60.0;

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    HalfHour,
    15.00,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.108222,
    700,
    0.087021,
    1500,
    0.078420,
    remaining,
    0.058320;

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    TotalDemand,
    190,
    0.0,
    110,
    0.051773,
    remaining,
    0.046965;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000370;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000031;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000216;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000833;

UtilityCost:Qualify,
    MinDemand75kw,
    PSI_LLF_LowLoadFactorService,
    TotalDemand,
    Minimum,
    75,
    Annual,
    Count,
    12;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_LLF_LowLoadFactorService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    ,
    9.40,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.082409,
    700,
    0.072873,
    1500,
    0.061696,
    remaining,
    0.041179;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000021;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000034;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000203;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000807;

UtilityCost:Qualify,
    MaxDemand75kw,
    PSI_CS_CommercialElectricService,
    TotalDemand,
    Maximum,
    75,
    Annual,
    Count,
    1;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_CS_CommercialElectricService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,
    NaturalGas:Facility,
    MCF,
    ,
    ,
    ,
    ,
    ,
    ,
    0.0,
    ,
    ,
    ,
    Comm Gas;

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,
    IN_EIAMonthlyRateGas,
    totalEnergy,
    Annual,
    EnergyCharges,
    IN_MonthlyGasRates;

UtilityCost:Variable,
    IN_MonthlyGasRates,
    IN_EIAMonthlyRateGas,
    Currency,
    8.22,
    7.51,
    8.97,
    9.01,
    9.16,
    10.44,
    10.32,
    10.13,
    9.20,
    8.18,
    7.83,
    7.63;

UtilityCost:Charge:Simple,
    TaxofEightPercent,
    IN_EIAMonthlyRateGas,
    SubTotal,
    Annual,
    Taxes,
    0.08;

EnvironmentalImpactFactors,
    0.663,
    4.18,
    0.585,
    80.7272,
    6.2727,
    0.2727;

FuelFactors,
    Electricity,
    3.546,
    ,
    3.417E+02,
    ,
    1.186E-01,
    ,
    7.472E-01,
    ,
    6.222E-01,
    ,
    8.028E-03,
    ,
    1.872E+00,
    ,
    0.0,
    ,
    1.739E-02,
    ,
    0.0,
    ,
    0.0,
    ,
    1.019E-02,
    ,
    5.639E-06,
    ,
    2.778E-05,
    ,
    0.4309556,
    ,
    0,
    ,
    0;

FuelFactors,
    NaturalGas,
    1.092,
    ,
    5.21E+01,
    ,
    3.99E-02,
    ,
    1.06E-03,
    ,
    4.73E-02,
    ,
    1.06E-03,
    ,
    2.68E-04,
    ,
    0.0,
    ,
    3.59E-03,
    ,
    0.0,
    ,
    0,
    ,
    2.61E-03,
    ,
    1.11E-07,
    ,
    2.13E-07,
    ,
    0,
    ,
    0,
    ,
    0;

Material:NoMass,
    Mass Non-res Ext Wall upgraded insulation,
    MediumRough,
    1.49141,
    0.9,
    0.7,
    0.7;
