Building,
    Ref Bldg Stand-alone Retail New2004_v1.3_5.0,
    0.0000,
    City,
    0.0400,
    0.2000,
    FullInteriorAndExterior,
    50,
    6;

ScheduleTypeLimits,
    Any Number;

ScheduleTypeLimits,
    Fraction,
    0.0,
    1.0,
    CONTINUOUS;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    CONTINUOUS;

ScheduleTypeLimits,
    On/Off,
    0,
    1,
    DISCRETE;

ScheduleTypeLimits,
    Control Type,
    0,
    4,
    DISCRETE;

ScheduleTypeLimits,
    Humidity,
    10,
    90,
    CONTINUOUS;

ScheduleTypeLimits,
    Number;

Schedule:Compact,
    ALWAYS_ON,
    On/Off,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    DOE-2;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200.0000;

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;

Sizing:Parameters,
    1.2,
    1.2,
    6;

ConvergenceLimits,
    2,
    25;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    7,
    15000;

Timestep,
    6;

Site:WaterMainsTemperature,
    CORRELATION,
    ,
    9.69,
    28.10;

Site:GroundTemperature:BuildingSurface,
    19.527,
    19.502,
    19.536,
    19.598,
    20.002,
    21.640,
    22.225,
    22.375,
    21.449,
    20.121,
    19.802,
    19.633;

Construction,
    Mass Non-res Ext Wall,
    1IN Stucco,
    8IN Concrete HW,
    Mass NonRes Wall Insulation,
    1/2IN Gypsum;

Material,
    Mass NonRes Wall Insulation,
    MediumRough,
    0.0495494599433393,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    IEAD Non-res Roof,
    Roof Membrane,
    IEAD NonRes Roof Insulation,
    Metal Decking;

Material,
    IEAD NonRes Roof Insulation,
    MediumRough,
    0.127338688569477,
    0.049,
    265.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Construction,
    ext-slab,
    HW CONCRETE;

Construction,
    int-walls,
    1/2IN Gypsum,
    1/2IN Gypsum;

Construction,
    Window Non-res Fixed,
    NonRes Fixed Assembly Window;

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,
    3.23646,
    0.39,
    ;

Construction,
    InteriorFurnishings,
    Std Wood 6inch;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540.0000,
    1210,
    0.9000000,
    0.7000000,
    0.7000000;

Material,
    Wood Siding,
    MediumSmooth,
    0.0100,
    0.1100,
    544.6200,
    1210.0000,
    0.9000,
    0.7800,
    0.7800;

Material,
    1/2IN Gypsum,
    Smooth,
    0.0127,
    0.1600,
    784.9000,
    830.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    1IN Stucco,
    Smooth,
    0.0253,
    0.6918,
    1858.0000,
    837.0000,
    0.9000,
    0.9200,
    0.9200;

Material,
    8IN CONCRETE HW,
    Rough,
    0.2032,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.9600,
    7688.8600,
    410.0000,
    0.9000,
    0.2000,
    0.2000;

Material,
    HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.2165,
    0.9000,
    0.7000,
    0.8000;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.1600,
    1121.2900,
    1460.0000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Metal Decking,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    Metal Roofing,
    MediumSmooth,
    0.0015,
    45.0060,
    7680.0000,
    418.4000,
    0.9000,
    0.7000,
    0.3000;

Material,
    MAT-CC05 4 HW CONCRETE,
    Rough,
    0.1016,
    1.3110,
    2240.0000,
    836.8000,
    0.9000,
    0.7000,
    0.7000;

Material,
    Std AC02,
    MediumSmooth,
    1.2700000E-02,
    5.7000000E-02,
    288.0000,
    1339.000,
    0.9000000,
    0.7000000,
    0.2000000;

Material:NoMass,
    MAT-AIR-WALL,
    Rough,
    0.2079491,
    0.9,
    0.7;

Zone,
    Back_Space,
    0.0000,
    0.0000,
    35.2700,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Core_Retail,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Front_Entry,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Front_Retail,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

Zone,
    Point_Of_Sale,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    1,
    1,
    ,
    ,
    autocalculate,
    ,
    ,
    Yes;

BuildingSurface:Detailed,
    Back_Space_Floor,
    Floor,
    ext-slab,
    Back_Space,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    7.0000,
    0.0000,
    54.2700,
    7.0000,
    0.0000;

BuildingSurface:Detailed,
    Back_Space_Roof,
    Roof,
    IEAD Non-res Roof,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    7.0000,
    6.0960,
    0.0000,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_East,
    Wall,
    Mass Non-res Ext Wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    7.0000,
    0.0000,
    54.2700,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_North,
    Wall,
    Mass Non-res Ext Wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    7.0000,
    6.0960,
    54.2700,
    7.0000,
    0.0000,
    0.0000,
    7.0000,
    0.0000,
    0.0000,
    7.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_South,
    Wall,
    int-walls,
    Back_Space,
    ,
    Surface,
    Core_Retail_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Back_Space_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Back_Space,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    7.0000,
    6.0960,
    0.0000,
    7.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Floor,
    Floor,
    ext-slab,
    Core_Retail,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    8,
    25.1350,
    -3.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    29.2700,
    0.0000,
    54.2700,
    29.2700,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    29.1350,
    -3.0000,
    0.0000;

BuildingSurface:Detailed,
    Core_Retail_Roof,
    Roof,
    IEAD Non-res Roof,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    8,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    -3.0000,
    6.0960,
    29.1350,
    -3.0000,
    6.0960,
    29.1350,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    29.2700,
    6.0960,
    0.0000,
    29.2700,
    6.0960,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_East_1,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Front_Retail_Wall_West_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    29.1350,
    -3.0000,
    6.0960,
    29.1350,
    -3.0000,
    0.0000,
    29.1350,
    0.0000,
    0.0000,
    29.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_East_2,
    Wall,
    Mass Non-res Ext Wall,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    54.2700,
    0.0000,
    6.0960,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    29.2700,
    0.0000,
    54.2700,
    29.2700,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_North,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Back_Space_Wall_South,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    54.2700,
    29.2700,
    6.0960,
    54.2700,
    29.2700,
    0.0000,
    0.0000,
    29.2700,
    0.0000,
    0.0000,
    29.2700,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Point_Of_Sale_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Front_Entry_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    -3.0000,
    6.0960,
    25.1350,
    -3.0000,
    0.0000,
    29.1350,
    -3.0000,
    0.0000,
    29.1350,
    -3.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Front_Retail_Wall_North,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    29.1350,
    0.0000,
    6.0960,
    29.1350,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    0.0000,
    54.2700,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_West_1,
    Wall,
    int-walls,
    Core_Retail,
    ,
    Surface,
    Point_Of_Sale_Wall_East_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    -3.0000,
    0.0000,
    25.1350,
    -3.0000,
    6.0960;

BuildingSurface:Detailed,
    Core_Retail_Wall_West_2,
    Wall,
    Mass Non-res Ext Wall,
    Core_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    29.2700,
    6.0960,
    0.0000,
    29.2700,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Floor,
    Floor,
    ext-slab,
    Front_Entry,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    4.0000,
    3.0000,
    0.0000,
    4.0000,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Front_Entry_Roof,
    Roof,
    IEAD Non-res Roof,
    Front_Entry,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    0.0000,
    6.0960,
    4.0000,
    0.0000,
    6.0960,
    4.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_East,
    Wall,
    int-walls,
    Front_Entry,
    ,
    Surface,
    Front_Retail_Wall_West_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.0000,
    0.0000,
    6.0960,
    4.0000,
    0.0000,
    0.0000,
    4.0000,
    3.0000,
    0.0000,
    4.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_North,
    Wall,
    int-walls,
    Front_Entry,
    ,
    Surface,
    Core_Retail_Wall_South_2,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    4.0000,
    3.0000,
    6.0960,
    4.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Front_Entry,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    4.0000,
    0.0000,
    0.0000,
    4.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Entry_Wall_West,
    Wall,
    int-walls,
    Front_Entry,
    ,
    Surface,
    Point_Of_Sale_Wall_East_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Floor,
    Floor,
    ext-slab,
    Front_Retail,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000;

BuildingSurface:Detailed,
    Front_Retail_Roof,
    Roof,
    IEAD Non-res Roof,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_North,
    Wall,
    int-walls,
    Front_Retail,
    ,
    Surface,
    Core_Retail_Wall_South_3,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    6.0000,
    6.0960,
    25.1350,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,
    Wall,
    int-walls,
    Front_Retail,
    ,
    Surface,
    Front_Entry_Wall_East,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    3.0000,
    6.0960,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,
    Wall,
    int-walls,
    Front_Retail,
    ,
    Surface,
    Core_Retail_Wall_East_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    3.0000,
    0.0000,
    0.0000,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Front_Retail_Walll_East,
    Wall,
    Mass Non-res Ext Wall,
    Front_Retail,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Floor,
    Floor,
    ext-slab,
    Point_Of_Sale,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000;

BuildingSurface:Detailed,
    Point_Of_Sale_Roof,
    Roof,
    IEAD Non-res Roof,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,
    Wall,
    int-walls,
    Point_Of_Sale,
    ,
    Surface,
    Front_Entry_Wall_West,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    0.0000,
    6.0960,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    3.0000,
    0.0000,
    25.1350,
    3.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,
    Wall,
    int-walls,
    Point_Of_Sale,
    ,
    Surface,
    Core_Retail_Wall_West_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    3.0000,
    6.0960,
    25.1350,
    3.0000,
    0.0000,
    25.1350,
    6.0000,
    0.0000,
    25.1350,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,
    Wall,
    int-walls,
    Point_Of_Sale,
    ,
    Surface,
    Core_Retail_Wall_South_1,
    NoSun,
    NoWind,
    AutoCalculate,
    4,
    25.1350,
    6.0000,
    6.0960,
    25.1350,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    6.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,
    Wall,
    Mass Non-res Ext Wall,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    0.0000,
    6.0960,
    0.0000,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    0.0000,
    25.1350,
    0.0000,
    6.0960;

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West,
    Wall,
    Mass Non-res Ext Wall,
    Point_Of_Sale,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    AutoCalculate,
    4,
    0.0000,
    6.0000,
    6.0960,
    0.0000,
    6.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    0.0000,
    6.0960;

FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,
    Window,
    BEMGen new window,
    Front_Entry_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.5,
    0,
    1.5377,
    0.5,
    0,
    0.05,
    3.5,
    0,
    0.05,
    3.5,
    0,
    1.5377;

FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,
    Window,
    BEMGen new window,
    Front_Retail_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.05,
    0,
    2.0064,
    0.05,
    0,
    1.14,
    25.085,
    0,
    1.14,
    25.085,
    0,
    2.0064;

FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,
    Window,
    BEMGen new window,
    Point_Of_Sale_Wall_South,
    ,
    AutoCalculate,
    ,
    1.0000,
    4,
    0.05,
    0,
    2.0064,
    0.05,
    0,
    1.14,
    25.085,
    0,
    1.14,
    25.085,
    0,
    2.0064;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative;

People,
    Back_Space People,
    Back_Space,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    27.87,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Core_Retail People,
    Core_Retail,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.19,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Front_Entry People,
    Front_Entry,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.19,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Front_Retail People,
    Front_Retail,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.19,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

People,
    Point_Of_Sale People,
    Point_Of_Sale,
    BLDG_OCC_SCH,
    Area/Person,
    ,
    ,
    6.19,
    0.3000,
    AUTOCALCULATE,
    ACTIVITY_SCH,
    ,
    No,
    ZoneAveraged,
    ,
    WORK_EFF_SCH,
    ClothingInsulationSchedule,
    ,
    CLOTHING_SCH,
    AIR_VELO_SCH,
    FANGER;

Lights,
    Back_Space_Lights,
    Back_Space,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    8.61,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Core_Retail_Lights,
    Core_Retail,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    18.29,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Front_Entry_Lights,
    Front_Entry,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    11.84,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Front_Retail_Lights,
    Front_Retail,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    18.29,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

Lights,
    Point_Of_Sale_Lights,
    Point_Of_Sale,
    BLDG_LIGHT_SCH,
    Watts/Area,
    ,
    18.29,
    ,
    0.0000,
    0.7000,
    0.2000,
    1.0000,
    General,
    No;

ElectricEquipment,
    Back_Space_MiscPlug_Equip,
    Back_Space,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    8.07,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Core_Retail_MiscPlug_Equip,
    Core_Retail,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    3.23,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Front_Retail_MiscPlug_Equip,
    Front_Retail,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    3.23,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,
    Point_Of_Sale,
    BLDG_EQUIP_SCH,
    Watts/Area,
    ,
    21.52,
    ,
    0.0000,
    0.5000,
    0.0000,
    MiscPlug;

Exterior:Lights,
    Exterior Facade Lighting,
    ALWAYS_ON,
    8266,
    AstronomicalClock,
    Exterior Facade Lighting;

ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration,
    Back_Space,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001661,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,
    Core_Retail,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001661,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,
    Front_Entry,
    INFIL_FRONT_SCH,
    AirChanges/Hour,
    ,
    ,
    ,
    0.55,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,
    Front_Retail,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001661,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,
    Point_Of_Sale,
    INFIL_HALF_ON_SCH,
    Flow/ExteriorArea,
    ,
    ,
    0.0001661,
    ,
    1.0000,
    0.0000,
    0.0000,
    0.0000;

InternalMass,
    Back_Space Internal Mass,
    InteriorFurnishings,
    Back_Space,
    ,
    759.7800;

InternalMass,
    Core_Retail Internal Mass,
    InteriorFurnishings,
    Core_Retail,
    ,
    3200.9658;

InternalMass,
    Front_Entry Internal Mass,
    InteriorFurnishings,
    Front_Entry,
    ,
    24.0000;

InternalMass,
    Front_Retail Internal Mass,
    InteriorFurnishings,
    Front_Retail,
    ,
    301.6200;

InternalMass,
    Point_Of_Sale Internal Mass,
    InteriorFurnishings,
    Point_Of_Sale,
    ,
    301.6200;

Schedule:Compact,
    BLDG_EQUIP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.2,
    Until: 08:00,
    0.4,
    Until: 09:00,
    0.7,
    Until: 18:00,
    0.9,
    Until: 20:00,
    0.8,
    Until: 21:00,
    0.7,
    Until: 22:00,
    0.4,
    Until: 24:00,
    0.2,
    For: Saturday,
    Until: 07:00,
    0.15,
    Until: 08:00,
    0.3,
    Until: 09:00,
    0.5,
    Until: 10:00,
    0.8,
    Until: 18:00,
    0.9,
    Until: 19:00,
    0.7,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.3,
    Until: 24:00,
    0.15,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 08:00,
    0.15,
    Until: 10:00,
    0.3,
    Until: 12:00,
    0.6,
    Until: 17:00,
    0.8,
    Until: 18:00,
    0.6,
    Until: 19:00,
    0.4,
    Until: 24:00,
    0.15;

Schedule:Compact,
    BLDG_LIGHT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.05,
    Until: 08:00,
    0.2,
    Until: 09:00,
    0.5,
    Until: 18:00,
    0.9,
    Until: 20:00,
    0.6,
    Until: 21:00,
    0.5,
    Until: 22:00,
    0.2,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 07:00,
    0.05,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.3,
    Until: 10:00,
    0.6,
    Until: 18:00,
    0.9,
    Until: 19:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.05,
    For: SummerDesignDay,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 08:00,
    0.05,
    Until: 10:00,
    0.1,
    Until: 12:00,
    0.4,
    Until: 17:00,
    0.6,
    Until: 18:00,
    0.4,
    Until: 19:00,
    0.2,
    Until: 24:00,
    0.05;

Schedule:Compact,
    BLDG_OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.2,
    Until: 11:00,
    0.5,
    Until: 15:00,
    0.7,
    Until: 16:00,
    0.8,
    Until: 17:00,
    0.7,
    Until: 19:00,
    0.5,
    Until: 21:00,
    0.3,
    Until: 24:00,
    0.0,
    For: SummerDesignDay WinterDesignDay,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 07:00,
    0.0,
    Until: 08:00,
    0.1,
    Until: 09:00,
    0.2,
    Until: 10:00,
    0.5,
    Until: 11:00,
    0.6,
    Until: 17:00,
    0.8,
    Until: 18:00,
    0.6,
    Until: 21:00,
    0.2,
    Until: 22:00,
    0.1,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 09:00,
    0.0,
    Until: 10:00,
    0.1,
    Until: 12:00,
    0.2,
    Until: 17:00,
    0.4,
    Until: 18:00,
    0.2,
    Until: 19:00,
    0.1,
    Until: 24:00,
    0.0;

Schedule:Compact,
    INFIL_HALF_ON_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    1.0,
    Until: 21:00,
    0.5,
    Until: 24:00,
    1.0,
    For: Saturday,
    Until: 06:00,
    1.0,
    Until: 22:00,
    0.5,
    Until: 24:00,
    1.0,
    For: WinterDesignDay,
    Until: 24:00,
    1.0,
    For: AllOtherDays,
    Until: 08:00,
    1.0,
    Until: 17:00,
    0.5,
    Until: 24:00,
    1.0;

Schedule:Compact,
    INFIL_FRONT_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.25,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.25,
    For: Saturday,
    Until: 06:00,
    0.25,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.25,
    For: WinterDesignDay,
    Until: 24:00,
    1.0,
    For: AllOtherDays,
    Until: 08:00,
    0.25,
    Until: 17:00,
    1.0,
    Until: 24:00,
    0.25;

Schedule:Compact,
    WORK_EFF_SCH,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.0;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120.;

Schedule:Compact,
    AIR_VELO_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    CLOTHING_SCH,
    Any Number,
    Through: 04/30,
    For: AllDays,
    Until: 24:00,
    1.0,
    Through: 09/30,
    For: AllDays,
    Until: 24:00,
    0.5,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1.0;

Fan:ConstantVolume,
    Front_Entry Unit HeaterFan,
    ALWAYS_ON,
    0.53625,
    49.8,
    AUTOSIZE,
    0.825,
    1.0,
    Front_Entry Unit Heater Exhaust Node,
    Front_Entry Unit Heater Post Fan Node,
    Unit Heater Fans;

Fan:OnOff,
    PSZ-AC:1_Unitary_Package_fan,
    HVACOperationSchd,
    0.56875,
    622.0,
    AUTOSIZE,
    0.875,
    1.0,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Fan:OnOff,
    PSZ-AC:2_Unitary_Package_fan,
    HVACOperationSchd,
    0.5915,
    1109.648,
    AUTOSIZE,
    0.91,
    1.0,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Fan:OnOff,
    PSZ-AC:3_Unitary_Package_fan,
    HVACOperationSchd,
    0.546,
    622.0,
    AUTOSIZE,
    0.84,
    1.0,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Fan:OnOff,
    PSZ-AC:4_Unitary_Package_fan,
    HVACOperationSchd,
    0.53625,
    622.0,
    AUTOSIZE,
    0.825,
    1.0,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet,
    ,
    ,
    Unitary Fans;

Coil:Heating:Fuel,
    PSZ-AC:1_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:1_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:1 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:2_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.78,
    AUTOSIZE,
    PSZ-AC:2_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:2 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:3_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:3_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:3 Supply Equipment Outlet Node;

Coil:Heating:Fuel,
    PSZ-AC:4_Unitary_Package_HeatCoil,
    ALWAYS_ON,
    NaturalGas,
    0.8,
    AUTOSIZE,
    PSZ-AC:4_Unitary_PackageHeatCoil air inlet,
    PSZ-AC:4 Supply Equipment Outlet Node;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.50015986358308,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:1_Unitary_PackageHeatCoil air inlet,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.23372055845678,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:2_Unitary_PackageHeatCoil air inlet,
    Measured_CoolCStandard10Ton_CapFT,
    Measured_CoolCStandard10Ton_CapFF,
    Measured_CoolCStandard10Ton_EIRFT,
    Measured_CoolCStandard10Ton_EIRFFF,
    No_PLR_Degredation;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:3_Unitary_PackageHeatCoil air inlet,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    AUTOSIZE,
    AUTOSIZE,
    3.66668442928701,
    AUTOSIZE,
    ,
    934.4,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:4_Unitary_PackageHeatCoil air inlet,
    Cool-Cap-fT,
    ConstantCubic,
    Cool-EIR-fT,
    ConstantCubic,
    Cool-PLF-fPLR;

Coil:Heating:Electric,
    Front_Entry Unit Heater coil,
    ALWAYS_ON,
    1.0,
    AUTOSIZE,
    Front_Entry Unit Heater Post Fan Node,
    Front_Entry Unit Heater Inlet Node Name;

ZoneHVAC:UnitHeater,
    Front_Entry Unit Heater,
    ALWAYS_ON,
    Front_Entry Unit Heater Exhaust Node,
    Front_Entry Unit Heater Inlet Node Name,
    Fan:ConstantVolume,
    Front_Entry Unit HeaterFan,
    AUTOSIZE,
    Coil:Heating:Electric,
    Front_Entry Unit Heater coil,
    ,
    No,
    AUTOSIZE,
    0.0,
    0.001;

ZoneHVAC:EquipmentList,
    Back_Space Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Back_Space Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Core_Retail Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Core_Retail Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Front_Entry Equipment,
    SequentialLoad,
    ZoneHVAC:UnitHeater,
    Front_Entry Unit Heater,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Front_Retail Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Front_Retail Direct Air ADU,
    1,
    1,
    ,
    ;

ZoneHVAC:EquipmentList,
    Point_Of_Sale Equipment,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    Point_Of_Sale Direct Air ADU,
    1,
    1,
    ,
    ;

Sizing:Zone,
    Back_Space,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Back_Space,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Back_Space,
    Flow/Area,
    ,
    0.00075,
    ;

Sizing:Zone,
    Core_Retail,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Core_Retail,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Core_Retail,
    Flow/Area,
    ,
    0.0015,
    ;

Sizing:Zone,
    Front_Entry,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Front_Entry,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Front_Entry,
    Flow/Area,
    ,
    0.0,
    ;

Sizing:Zone,
    Front_Retail,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Front_Retail,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Front_Retail,
    Flow/Area,
    ,
    0.0015,
    ;

Sizing:Zone,
    Point_Of_Sale,
    SupplyAirTemperature,
    14.0000,
    ,
    SupplyAirTemperature,
    40.0000,
    ,
    0.0085,
    0.0080,
    SZ DSOA Point_Of_Sale,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    DesignDay,
    ,
    ,
    ,
    ,
    ,
    No,
    NeutralSupplyAir,
    autosize,
    autosize;

DesignSpecification:OutdoorAir,
    SZ DSOA Point_Of_Sale,
    Flow/Area,
    ,
    0.0015,
    ;

ZoneControl:Thermostat,
    Back_Space Thermostat,
    Back_Space,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Back_Space DualSPSched;

ZoneControl:Thermostat,
    Core_Retail Thermostat,
    Core_Retail,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Core_Retail DualSPSched;

ZoneControl:Thermostat,
    Front_Entry Thermostat,
    Front_Entry,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Front_Entry DualSPSched;

ZoneControl:Thermostat,
    Front_Retail Thermostat,
    Front_Retail,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Front_Retail DualSPSched;

ZoneControl:Thermostat,
    Point_Of_Sale Thermostat,
    Point_Of_Sale,
    Dual Zone Control Type Sched,
    ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale DualSPSched;

ThermostatSetpoint:DualSetpoint,
    Back_Space DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Core_Retail DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Front_Entry DualSPSched,
    HTGSETP_SCH,
    FRONT_ENTRY_COOLING;

ThermostatSetpoint:DualSetpoint,
    Front_Retail DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale DualSPSched,
    HTGSETP_SCH,
    CLGSETP_SCH;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrBack_Space,
    Temperature,
    10.0,
    50.0,
    Back_Space,
    Back_Space Air Node,
    Back_Space Direct Air Inlet Node Name,
    PSZ-AC:1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCore_Retail,
    Temperature,
    10.0,
    50.0,
    Core_Retail,
    Core_Retail Air Node,
    Core_Retail Direct Air Inlet Node Name,
    PSZ-AC:2 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrFront_Retail,
    Temperature,
    10.0,
    50.0,
    Front_Retail,
    Front_Retail Air Node,
    Front_Retail Direct Air Inlet Node Name,
    PSZ-AC:4 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrPoint_Of_Sale,
    Temperature,
    10.0,
    50.0,
    Point_Of_Sale,
    Point_Of_Sale Air Node,
    Point_Of_Sale Direct Air Inlet Node Name,
    PSZ-AC:3 Supply Equipment Outlet Node;

Sizing:System,
    PSZ-AC:1,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:2,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:3,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Sizing:System,
    PSZ-AC:4,
    Sensible,
    AUTOSIZE,
    1.0,
    7.0,
    0.008,
    12.8000,
    0.008,
    12.8000,
    40.0,
    NonCoincident,
    No,
    No,
    0.0085,
    0.0080,
    DesignDay,
    0.0,
    ,
    ,
    ,
    DesignDay,
    0.0,
    ,
    ,
    ,
    ,
    ,
    1.0,
    CoolingDesignCapacity,
    autosize,
    ,
    ,
    HeatingDesignCapacity,
    autosize,
    ,
    ,
    VAV;

Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    HVACOperationSchd,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    DifferentialDryBulb,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    HVACOperationSchd,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    HVACOperationSchd,
    ,
    ,
    ;

Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_OAInlet Node,
    AUTOSIZE,
    AUTOSIZE,
    NoEconomizer,
    ModulateFlow,
    28.0,
    64000.0,
    ,
    ,
    -100.0,
    NoLockout,
    FixedMinimum,
    HVACOperationSchd,
    ,
    ,
    ;

Curve:Quadratic,
    Cool-PLF-fPLR,
    0.90949556,
    0.09864773,
    -0.00819488,
    0,
    1,
    0.7,
    1;

Curve:Cubic,
    ConstantCubic,
    1,
    0,
    0,
    0,
    -100,
    100;

Curve:Biquadratic,
    Cool-Cap-fT,
    0.9712123,
    -0.015275502,
    0.0014434524,
    -0.00039321,
    -0.0000068364,
    -0.0002905956,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Cool-EIR-fT,
    0.28687133,
    0.023902164,
    -0.000810648,
    0.013458546,
    0.0003389364,
    -0.0004870044,
    -100,
    100,
    -100,
    100;

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,
    0.4136,
    0.03105,
    0,
    0.006952,
    -0.00021280,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,
    0.52357,
    0.03478,
    0,
    -0.001915,
    -0.00010838,
    0,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,
    0.7685,
    0.2315,
    0,
    0.776,
    1.197;

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,
    1.1389,
    -0.04518,
    0.0014298,
    0.006044,
    0.0006745,
    -0.0012325,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,
    0.9847,
    -0.04285,
    0.0013562,
    0.009934,
    0.0006398,
    -0.0011690,
    11.1,
    29.4,
    10.0,
    50.3;

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,
    1.192,
    -0.1917,
    0,
    0.776,
    1.197;

Curve:Quadratic,
    No_PLR_Degredation,
    1.0,
    0,
    0,
    0.0,
    1.0;

AirLoopHVAC,
    PSZ-AC:1,
    ,
    PSZ-AC:1 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:1 Air Loop Branches,
    ,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1 Zone Equipment Outlet Node,
    PSZ-AC:1 Zone Equipment Inlet Node,
    PSZ-AC:1 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:2,
    ,
    PSZ-AC:2 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:2 Air Loop Branches,
    ,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2 Zone Equipment Outlet Node,
    PSZ-AC:2 Zone Equipment Inlet Node,
    PSZ-AC:2 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:3,
    ,
    PSZ-AC:3 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:3 Air Loop Branches,
    ,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3 Zone Equipment Outlet Node,
    PSZ-AC:3 Zone Equipment Inlet Node,
    PSZ-AC:3 Supply Equipment Outlet Node;

AirLoopHVAC,
    PSZ-AC:4,
    ,
    PSZ-AC:4 Availability Manager List,
    AUTOSIZE,
    PSZ-AC:4 Air Loop Branches,
    ,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4 Zone Equipment Outlet Node,
    PSZ-AC:4 Zone Equipment Inlet Node,
    PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:1_Unitary_Package,
    ALWAYS_ON,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Back_Space,
    Fan:OnOff,
    PSZ-AC:1_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    PSZ-AC:1_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_Unitary_Package_CoolCoil,
    None,
    ,
    ;

AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:2_Unitary_Package,
    ALWAYS_ON,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Core_Retail,
    Fan:OnOff,
    PSZ-AC:2_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    PSZ-AC:2_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:2_Unitary_Package_CoolCoil,
    None,
    ,
    ;

AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:3_Unitary_Package,
    ALWAYS_ON,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Point_Of_Sale,
    Fan:OnOff,
    PSZ-AC:3_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    PSZ-AC:3_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:3_Unitary_Package_CoolCoil,
    None,
    ,
    ;

AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:4_Unitary_Package,
    ALWAYS_ON,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4 Supply Equipment Outlet Node,
    HVACOperationSchd,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    AUTOSIZE,
    Front_Retail,
    Fan:OnOff,
    PSZ-AC:4_Unitary_Package_fan,
    BlowThrough,
    Coil:Heating:Fuel,
    PSZ-AC:4_Unitary_Package_HeatCoil,
    Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:4_Unitary_Package_CoolCoil,
    None,
    ,
    ;

ZoneHVAC:EquipmentConnections,
    Back_Space,
    Back_Space Equipment,
    Back_Space Inlet Nodes,
    ,
    Back_Space Air Node,
    Back_Space Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Core_Retail,
    Core_Retail Equipment,
    Core_Retail Inlet Nodes,
    ,
    Core_Retail Air Node,
    Core_Retail Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Front_Entry,
    Front_Entry Equipment,
    Front_Entry Inlet Nodes,
    Front_Entry Exhaust Nodes,
    Front_Entry Air Node,
    Front_Entry Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Front_Retail,
    Front_Retail Equipment,
    Front_Retail Inlet Nodes,
    ,
    Front_Retail Air Node,
    Front_Retail Return Air Node Name;

ZoneHVAC:EquipmentConnections,
    Point_Of_Sale,
    Point_Of_Sale Equipment,
    Point_Of_Sale Inlet Nodes,
    ,
    Point_Of_Sale Air Node,
    Point_Of_Sale Return Air Node Name;

NodeList,
    Back_Space Inlet Nodes,
    Back_Space Direct Air Inlet Node Name;

NodeList,
    Core_Retail Inlet Nodes,
    Core_Retail Direct Air Inlet Node Name;

NodeList,
    Front_Entry Exhaust Nodes,
    Front_Entry Unit Heater Exhaust Node;

NodeList,
    Front_Entry Inlet Nodes,
    Front_Entry Unit Heater Inlet Node Name;

NodeList,
    Front_Retail Inlet Nodes,
    Front_Retail Direct Air Inlet Node Name;

NodeList,
    PSZ-AC:1_OANode List,
    PSZ-AC:1_OAInlet Node;

NodeList,
    PSZ-AC:2_OANode List,
    PSZ-AC:2_OAInlet Node;

NodeList,
    PSZ-AC:3_OANode List,
    PSZ-AC:3_OAInlet Node;

NodeList,
    PSZ-AC:4_OANode List,
    PSZ-AC:4_OAInlet Node;

NodeList,
    Point_Of_Sale Inlet Nodes,
    Point_Of_Sale Direct Air Inlet Node Name;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Back_Space Direct Air,
    ALWAYS_ON,
    Back_Space Direct Air Inlet Node Name ATInlet,
    Back_Space Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Back_Space Direct Air ADU,
    Back_Space Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Back_Space Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_Retail Direct Air,
    ALWAYS_ON,
    Core_Retail Direct Air Inlet Node Name ATInlet,
    Core_Retail Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Core_Retail Direct Air ADU,
    Core_Retail Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Core_Retail Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Front_Retail Direct Air,
    ALWAYS_ON,
    Front_Retail Direct Air Inlet Node Name ATInlet,
    Front_Retail Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Front_Retail Direct Air ADU,
    Front_Retail Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Front_Retail Direct Air,
    ,
    ,
    ;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Point_Of_Sale Direct Air,
    ALWAYS_ON,
    Point_Of_Sale Direct Air Inlet Node Name ATInlet,
    Point_Of_Sale Direct Air Inlet Node Name,
    AUTOSIZE,
    ,
    ;

ZoneHVAC:AirDistributionUnit,
    Point_Of_Sale Direct Air ADU,
    Point_Of_Sale Direct Air Inlet Node Name,
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Point_Of_Sale Direct Air,
    ,
    ,
    ;

AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager;

AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,
    AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager;

AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,
    ALWAYS_ON,
    HVACOperationSchd,
    CycleOnAny,
    1.0,
    FixedRunTime,
    1800;

BranchList,
    PSZ-AC:1 Air Loop Branches,
    PSZ-AC:1 Air Loop Main Branch;

BranchList,
    PSZ-AC:2 Air Loop Branches,
    PSZ-AC:2 Air Loop Main Branch;

BranchList,
    PSZ-AC:3 Air Loop Branches,
    PSZ-AC:3 Air Loop Main Branch;

BranchList,
    PSZ-AC:4 Air Loop Branches,
    PSZ-AC:4 Air Loop Main Branch;

Branch,
    PSZ-AC:1 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1 Supply Equipment Inlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:1_Unitary_Package,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:2 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2 Supply Equipment Inlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:2_Unitary_Package,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:3 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3 Supply Equipment Inlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:3_Unitary_Package,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3 Supply Equipment Outlet Node;

Branch,
    PSZ-AC:4 Air Loop Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4 Supply Equipment Inlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC:4_Unitary_Package,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4 Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller;

AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers,
    Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,
    OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,
    PSZ-AC:1_OA_Controllers,
    PSZ-AC:1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,
    PSZ-AC:2_OA_Controllers,
    PSZ-AC:2_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,
    PSZ-AC:3_OA_Controllers,
    PSZ-AC:3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,
    PSZ-AC:4_OA_Controllers,
    PSZ-AC:4_OA_Equipment;

OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;

OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;

OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_OAInlet Node,
    PSZ-AC:1_OARelief Node,
    PSZ-AC:1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_OAInlet Node,
    PSZ-AC:2_OARelief Node,
    PSZ-AC:2 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_OAInlet Node,
    PSZ-AC:3_OARelief Node,
    PSZ-AC:3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_OAInlet Node,
    PSZ-AC:4_OARelief Node,
    PSZ-AC:4 Supply Equipment Inlet Node;

SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:1 Supply Equipment Outlet Node,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:1_OA-PSZ-AC:1_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:2 Supply Equipment Outlet Node,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:2_OA-PSZ-AC:2_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:3 Supply Equipment Outlet Node,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:3_OA-PSZ-AC:3_Unitary_PackageNode;

SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,
    Temperature,
    PSZ-AC:4 Supply Equipment Outlet Node,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:4_OA-PSZ-AC:4_Unitary_PackageNode;

AirLoopHVAC:SupplyPath,
    PSZ-AC:1,
    PSZ-AC:1 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:2,
    PSZ-AC:2 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:3,
    PSZ-AC:3 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
    PSZ-AC:4,
    PSZ-AC:4 Zone Equipment Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,
    PSZ-AC:1 Zone Equipment Inlet Node,
    Back_Space Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,
    PSZ-AC:2 Zone Equipment Inlet Node,
    Core_Retail Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,
    PSZ-AC:3 Zone Equipment Inlet Node,
    Point_Of_Sale Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,
    PSZ-AC:4 Zone Equipment Inlet Node,
    Front_Retail Direct Air Inlet Node Name ATInlet;

AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,
    PSZ-AC:1 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,
    PSZ-AC:2 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,
    PSZ-AC:3 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,
    PSZ-AC:4 Zone Equipment Outlet Node,
    AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,
    PSZ-AC:1 Zone Equipment Outlet Node,
    Back_Space Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,
    PSZ-AC:2 Zone Equipment Outlet Node,
    Core_Retail Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,
    PSZ-AC:3 Zone Equipment Outlet Node,
    Point_Of_Sale Return Air Node Name;

AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,
    PSZ-AC:4 Zone Equipment Outlet Node,
    Front_Retail Return Air Node Name;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    30.0,
    Until: 21:00,
    24.0,
    Until: 24:00,
    30.0,
    For: Saturday,
    Until: 06:00,
    30.0,
    Until: 22:00,
    24.0,
    Until: 24:00,
    30.0,
    For WinterDesignDay,
    Until: 24:00,
    30.0,
    For: Sunday Holidays AllOtherDays,
    Until: 8:00,
    30.0,
    Until: 19:00,
    24.0,
    Until: 24:00,
    30.0;

Schedule:Compact,
    Dual Zone Control Type Sched,
    Control Type,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    FRONT_ENTRY_COOLING,
    Temperature,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    90;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 06:00,
    15.6,
    Until: 21:00,
    21.0,
    Until: 24:00,
    15.6,
    For SummerDesignDay,
    Until: 24:00,
    15.6,
    For WinterDesignDay,
    Until: 24:00,
    21.0,
    For: Saturday,
    Until: 06:00,
    15.6,
    Until: 22:00,
    21.0,
    Until: 24:00,
    15.6,
    For: Sunday Holidays AllOtherDays,
    Until:  8:00,
    15.6,
    Until: 19:00,
    21.,
    Until: 24:00,
    15.6;

Schedule:Compact,
    HVACOperationSchd,
    On/Off,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 06:00,
    0.0,
    Until: 21:00,
    1.0,
    Until: 24:00,
    0.0,
    For: Saturday WinterDesignDay,
    Until: 06:00,
    0.0,
    Until: 22:00,
    1.0,
    Until: 24:00,
    0.0,
    For: AllOtherDays,
    Until: 08:00,
    0.0,
    Until: 19:00,
    1.0,
    Until: 24:00,
    0.0;

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    HalfHour,
    15.00,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.108222,
    700,
    0.087021,
    1500,
    0.078420,
    remaining,
    0.058320;

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    TotalDemand,
    190,
    0.0,
    110,
    0.051773,
    remaining,
    0.046965;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000370;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000031;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000216;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_LLF_LowLoadFactorService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000833;

UtilityCost:Qualify,
    MinDemand75kw,
    PSI_LLF_LowLoadFactorService,
    TotalDemand,
    Minimum,
    75,
    Annual,
    Count,
    12;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_LLF_LowLoadFactorService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,
    Electricity:Facility,
    kWh,
    ,
    ,
    ,
    ,
    ,
    ,
    9.40,
    ,
    ,
    ,
    Comm Elect;

UtilityCost:Charge:Block,
    AnnualEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    ,
    ,
    300,
    0.082409,
    700,
    0.072873,
    1500,
    0.061696,
    remaining,
    0.041179;

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.002028;

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000536;

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.001127;

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000021;

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000034;

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    -0.000203;

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,
    PSI_CS_CommercialElectricService,
    totalEnergy,
    Annual,
    EnergyCharges,
    0.000807;

UtilityCost:Qualify,
    MaxDemand75kw,
    PSI_CS_CommercialElectricService,
    TotalDemand,
    Maximum,
    75,
    Annual,
    Count,
    1;

UtilityCost:Charge:Simple,
    TaxofeightPercent,
    PSI_CS_CommercialElectricService,
    SubTotal,
    Annual,
    Taxes,
    0.08;

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,
    NaturalGas:Facility,
    MCF,
    ,
    ,
    ,
    ,
    ,
    ,
    0.0,
    ,
    ,
    ,
    Comm Gas;

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,
    IN_EIAMonthlyRateGas,
    totalEnergy,
    Annual,
    EnergyCharges,
    IN_MonthlyGasRates;

UtilityCost:Variable,
    IN_MonthlyGasRates,
    IN_EIAMonthlyRateGas,
    Currency,
    8.22,
    7.51,
    8.97,
    9.01,
    9.16,
    10.44,
    10.32,
    10.13,
    9.20,
    8.18,
    7.83,
    7.63;

UtilityCost:Charge:Simple,
    TaxofEightPercent,
    IN_EIAMonthlyRateGas,
    SubTotal,
    Annual,
    Taxes,
    0.08;

EnvironmentalImpactFactors,
    0.663,
    4.18,
    0.585,
    80.7272,
    6.2727,
    0.2727;

FuelFactors,
    Electricity,
    3.546,
    ,
    3.417E+02,
    ,
    1.186E-01,
    ,
    7.472E-01,
    ,
    6.222E-01,
    ,
    8.028E-03,
    ,
    1.872E+00,
    ,
    0.0,
    ,
    1.739E-02,
    ,
    0.0,
    ,
    0.0,
    ,
    1.019E-02,
    ,
    5.639E-06,
    ,
    2.778E-05,
    ,
    0.4309556,
    ,
    0,
    ,
    0;

FuelFactors,
    NaturalGas,
    1.092,
    ,
    5.21E+01,
    ,
    3.99E-02,
    ,
    1.06E-03,
    ,
    4.73E-02,
    ,
    1.06E-03,
    ,
    2.68E-04,
    ,
    0.0,
    ,
    3.59E-03,
    ,
    0.0,
    ,
    0,
    ,
    2.61E-03,
    ,
    1.11E-07,
    ,
    2.13E-07,
    ,
    0,
    ,
    0,
    ,
    0;

WindowMaterial:SimpleGlazingSystem,
    BEMGen new glazing,
    1.8738,
    0.39,
    0.48;

Construction,
    BEMGen new window,
    BEMGen new glazing;
