Version, 22.2;
SimulationControl, Yes, Yes, No, No, Yes, No, 1;
RunPeriod, VerifierAnnual, 1, 1, 2023, 12, 31, 2023, Sunday, No, No, No, Yes, Yes, No;
Output:SQLite, SimpleAndTabular;
Output:Table:SummaryReports, AllSummary;
OutputControl:Table:Style, HTML;
Output:Meter, Electricity:Facility, Monthly;
Output:Meter, NaturalGas:Facility, Monthly;
Output:Meter, DistrictHeating:Facility, Monthly;
Output:Meter, DistrictCooling:Facility, Monthly;
Output:Variable, *, Zone Thermostat Heating Setpoint Temperature, Hourly;
Output:Variable, *, Zone Thermostat Cooling Setpoint Temperature, Hourly;

Site:Location,
  Chicago Ohare Intl Ap_IL_USA Design_Conditions,     
      41.98,     
     -87.92,     
      -6.00,     
     201.00;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,     
          1,      
         21,      
  WinterDesignDay,
        -20,      
        0.0,      
 DefaultMultipliers, 
           ,      
    Wetbulb,      
        -20,      
           ,      
           ,      
           ,      
           ,      
     98934.,      
        4.9,      
        270,      
         No,      
         No,      
         No,      
  ASHRAEClearSky, 
           ,      
           ,      
           ,      
           ,      
       0.00;

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,     
          7,      
         21,      
  SummerDesignDay,
       33.3,      
       10.5,      
 DefaultMultipliers, 
           ,      
    Wetbulb,      
       23.7,      
           ,      
           ,      
           ,      
           ,      
     98934.,      
        5.2,      
        230,      
         No,      
         No,      
         No,      
       ASHRAETau, 
           ,      
           ,      
      0.455,      
      2.050;

Building,
    T3-test-05,
    30,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Stucco25,
    MediumRough,
    0.0253,
    0.6918,
    1858,
    837,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.08306,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.23539,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    Stucco25,
    WallIns,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    RoofIns,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    IntFloor_Cons,
    Concrete100,
    Carpet;

Construction,
    IntCeil_Cons,
    Carpet,
    Concrete100;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    3.4,
    0.5,
    0.72;

Construction,
    Win_Cons,
    Glazing;

Zone,
    F1_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    F2_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    F1_Zone_Wall0,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.2,
    0,0,0,
    28,0,0,
    28,0,3.2;

FenestrationSurface:Detailed,
    F1_Zone_Wall0_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall0,
    ,
    autocalculate,
    ,
    1,
    4,
    11.76,0,2.9,
    11.76,0,0.9,
    16.24,0,0.9,
    16.24,0,2.9;

BuildingSurface:Detailed,
    F1_Zone_Wall1,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,0,3.2,
    28,0,0,
    28,14,0,
    28,14,3.2;

FenestrationSurface:Detailed,
    F1_Zone_Wall1_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall1,
    ,
    autocalculate,
    ,
    1,
    4,
    28,3.64,2.9,
    28,3.64,0.9,
    28,10.36,0.9,
    28,10.36,2.9;

BuildingSurface:Detailed,
    F1_Zone_Wall2,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,14,3.2,
    28,14,0,
    0,14,0,
    0,14,3.2;

FenestrationSurface:Detailed,
    F1_Zone_Wall2_Win0,
    Window,
    Win_Cons,
    F1_Zone_Wall2,
    ,
    autocalculate,
    ,
    1,
    4,
    20.72,14,2.9,
    20.72,14,0.9,
    7.28,14,0.9,
    7.28,14,2.9;

BuildingSurface:Detailed,
    F1_Zone_Wall3,
    Wall,
    ExtWall_Cons,
    F1_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,14,3.2,
    0,14,0,
    0,0,0,
    0,0,3.2;

BuildingSurface:Detailed,
    F1_Zone_Floor,
    Floor,
    Slab_Cons,
    F1_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,14,0,
    28,14,0,
    28,0,0,
    0,0,0;

BuildingSurface:Detailed,
    F1_Zone_Ceiling,
    Ceiling,
    IntCeil_Cons,
    F1_Zone,
    ,
    Surface,
    F2_Zone_Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,3.2,
    28,0,3.2,
    28,14,3.2,
    0,14,3.2;

BuildingSurface:Detailed,
    F2_Zone_Wall0,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,6.4,
    0,0,3.2,
    28,0,3.2,
    28,0,6.4;

FenestrationSurface:Detailed,
    F2_Zone_Wall0_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall0,
    ,
    autocalculate,
    ,
    1,
    4,
    11.76,0,6.1,
    11.76,0,4.1,
    16.24,0,4.1,
    16.24,0,6.1;

BuildingSurface:Detailed,
    F2_Zone_Wall1,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,0,6.4,
    28,0,3.2,
    28,14,3.2,
    28,14,6.4;

FenestrationSurface:Detailed,
    F2_Zone_Wall1_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall1,
    ,
    autocalculate,
    ,
    1,
    4,
    28,3.64,6.1,
    28,3.64,4.1,
    28,10.36,4.1,
    28,10.36,6.1;

BuildingSurface:Detailed,
    F2_Zone_Wall2,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,14,6.4,
    28,14,3.2,
    0,14,3.2,
    0,14,6.4;

FenestrationSurface:Detailed,
    F2_Zone_Wall2_Win0,
    Window,
    Win_Cons,
    F2_Zone_Wall2,
    ,
    autocalculate,
    ,
    1,
    4,
    20.72,14,6.1,
    20.72,14,4.1,
    7.28,14,4.1,
    7.28,14,6.1;

BuildingSurface:Detailed,
    F2_Zone_Wall3,
    Wall,
    ExtWall_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,14,6.4,
    0,14,3.2,
    0,0,3.2,
    0,0,6.4;

BuildingSurface:Detailed,
    F2_Zone_Floor,
    Floor,
    IntFloor_Cons,
    F2_Zone,
    ,
    Surface,
    F1_Zone_Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,14,3.2,
    28,14,3.2,
    28,0,3.2,
    0,0,3.2;

BuildingSurface:Detailed,
    F2_Zone_Roof,
    Roof,
    Roof_Cons,
    F2_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,6.4,
    28,0,6.4,
    28,14,6.4,
    0,14,6.4;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.05,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.35,
    Until: 18:00,
    1,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    16.5,
    Until: 18:00,
    21.5,
    Until: 24:00,
    16.5,
    For: AllOtherDays,
    Until: 24:00,
    16.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    29.5,
    Until: 18:00,
    24.5,
    Until: 24:00,
    29.5,
    For: AllOtherDays,
    Until: 24:00,
    29.5;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

People,
    F1_Zone_People,
    F1_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    20,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F1_Zone_Lights,
    F1_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    7.4,
    ,
    0,
    0,
    0,
    1;

ElectricEquipment,
    F1_Zone_Equip,
    F1_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    6.6,
    ,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    F1_Zone_Infil,
    F1_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.45,
    1,
    0,
    0,
    0;

People,
    F2_Zone_People,
    F2_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    20,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F2_Zone_Lights,
    F2_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    7.4,
    ,
    0,
    0,
    0,
    1;

ElectricEquipment,
    F2_Zone_Equip,
    F2_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    6.6,
    ,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    F2_Zone_Infil,
    F2_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.45,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,;

HVACTemplate:Zone:Unitary,
    F1_Zone,
    PSZ_F1_Zone,
    Tstat,
    autosize,
    ,
    ,
    Flow/Person,
    0.006;

HVACTemplate:System:Unitary,
    PSZ_F1_Zone,
    ,
    F1_Zone,
    autosize,
    ,
    0.5,
    500,
    0.9,
    1.0,
    SingleSpeedDX,
    ,
    ,
    autosize,
    autosize,
    3.3,
    Gas,
    ,
    ,
    autosize,
    0.88,
    ,
    autosize,
    autosize,
    ,
    NoEconomizer;

HVACTemplate:Zone:Unitary,
    F2_Zone,
    PSZ_F2_Zone,
    Tstat,
    autosize,
    ,
    ,
    Flow/Person,
    0.006;

HVACTemplate:System:Unitary,
    PSZ_F2_Zone,
    ,
    F2_Zone,
    autosize,
    ,
    0.5,
    500,
    0.9,
    1.0,
    SingleSpeedDX,
    ,
    ,
    autosize,
    autosize,
    3.3,
    Gas,
    ,
    ,
    autosize,
    0.88,
    ,
    autosize,
    autosize,
    ,
    NoEconomizer;
