Building,
    Tampa Clinic Single Storey,
    0.0,
    City,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    4;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous,
    Dimensionless;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous,
    Temperature;

ScheduleTypeLimits,
    Any Number;

Schedule:Compact,
    AlwaysOn,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OccupancySch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 08:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LightingSch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.05,
    Until: 19:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 08:00,
    0.05,
    Until: 13:00,
    0.9,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    EquipmentSch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.35,
    Until: 19:00,
    0.95,
    Until: 24:00,
    0.35,
    For: Saturday,
    Until: 08:00,
    0.35,
    Until: 13:00,
    0.95,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    ActivityLevelSch,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

Schedule:Compact,
    HeatingSetpointSch,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    16.5,
    Until: 19:00,
    20.5,
    Until: 24:00,
    16.5,
    For: Saturday,
    Until: 08:00,
    16.5,
    Until: 13:00,
    20.5,
    Until: 24:00,
    16.5,
    For: AllOtherDays,
    Until: 24:00,
    16.5;

Schedule:Compact,
    CoolingSetpointSch,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    28,
    Until: 19:00,
    24,
    Until: 24:00,
    28,
    For: Saturday,
    Until: 08:00,
    28,
    Until: 13:00,
    24,
    Until: 24:00,
    28,
    For: AllOtherDays,
    Until: 24:00,
    28;

Schedule:Compact,
    ThermostatControlTypeSch,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

ThermostatSetpoint:DualSetpoint,
    DualSP,
    HeatingSetpointSch,
    CoolingSetpointSch;

Material,
    Concrete200,
    Rough,
    0.200,
    1.311,
    2240,
    836.8;

Material,
    WallInsulation,
    Rough,
    0.0717,
    0.04,
    32,
    1210;

Material,
    GypsumBoard,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830;

Material,
    GypsumPartition,
    Smooth,
    0.0254,
    0.16,
    784.9,
    830;

Material,
    Concrete100,
    Rough,
    0.100,
    1.311,
    2240,
    836.8;

Material,
    Carpet,
    Smooth,
    0.0127,
    0.06,
    288,
    1380;

Material,
    RoofInsulation,
    Rough,
    0.0971,
    0.04,
    32,
    1210;

Material,
    MetalDeck,
    Smooth,
    0.0015,
    45,
    7680,
    418;

Construction,
    ExtWall,
    Concrete200,
    WallInsulation,
    GypsumBoard;

Construction,
    Roof,
    RoofInsulation,
    MetalDeck;

Construction,
    GroundFloor,
    Concrete100,
    Carpet;

Construction,
    InteriorPartition,
    GypsumPartition;

WindowMaterial:SimpleGlazingSystem,
    SimpleGlazing,
    2.1,
    0.23,
    0.29;

Construction,
    WindowConstruction,
    SimpleGlazing;

Zone,
    PERIM_N;

Zone,
    PERIM_E;

Zone,
    PERIM_S;

Zone,
    PERIM_W;

Zone,
    CORE;

BuildingSurface:Detailed,
    FLR_PS,
    Floor,
    GroundFloor,
    PERIM_S,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    4,
    0,
    21.5,
    4,
    0,
    25.5,
    0,
    0,
    0,
    0,
    0;

BuildingSurface:Detailed,
    FLR_PE,
    Floor,
    GroundFloor,
    PERIM_E,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    4,
    0,
    21.5,
    15,
    0,
    25.5,
    19,
    0,
    25.5,
    0,
    0;

BuildingSurface:Detailed,
    FLR_PN,
    Floor,
    GroundFloor,
    PERIM_N,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    15,
    0,
    4,
    15,
    0,
    0,
    19,
    0,
    25.5,
    19,
    0;

BuildingSurface:Detailed,
    FLR_PW,
    Floor,
    GroundFloor,
    PERIM_W,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    15,
    0,
    4,
    4,
    0,
    0,
    0,
    0,
    0,
    19,
    0;

BuildingSurface:Detailed,
    FLR_CORE,
    Floor,
    GroundFloor,
    CORE,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    15,
    0,
    21.5,
    15,
    0,
    21.5,
    4,
    0,
    4,
    4,
    0;

BuildingSurface:Detailed,
    ROOF_PS,
    Roof,
    Roof,
    PERIM_S,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    0,
    3.5,
    25.5,
    0,
    3.5,
    21.5,
    4,
    3.5,
    4,
    4,
    3.5;

BuildingSurface:Detailed,
    ROOF_PE,
    Roof,
    Roof,
    PERIM_E,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    25.5,
    0,
    3.5,
    25.5,
    19,
    3.5,
    21.5,
    15,
    3.5,
    21.5,
    4,
    3.5;

BuildingSurface:Detailed,
    ROOF_PN,
    Roof,
    Roof,
    PERIM_N,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    25.5,
    19,
    3.5,
    0,
    19,
    3.5,
    4,
    15,
    3.5,
    21.5,
    15,
    3.5;

BuildingSurface:Detailed,
    ROOF_PW,
    Roof,
    Roof,
    PERIM_W,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    19,
    3.5,
    0,
    0,
    3.5,
    4,
    4,
    3.5,
    4,
    15,
    3.5;

BuildingSurface:Detailed,
    ROOF_CORE,
    Roof,
    Roof,
    CORE,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    4,
    4,
    3.5,
    21.5,
    4,
    3.5,
    21.5,
    15,
    3.5,
    4,
    15,
    3.5;

BuildingSurface:Detailed,
    EXT_S,
    Wall,
    ExtWall,
    PERIM_S,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    0,
    0,
    25.5,
    0,
    0,
    25.5,
    0,
    3.5,
    0,
    0,
    3.5;

BuildingSurface:Detailed,
    EXT_E,
    Wall,
    ExtWall,
    PERIM_E,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    25.5,
    0,
    0,
    25.5,
    19,
    0,
    25.5,
    19,
    3.5,
    25.5,
    0,
    3.5;

BuildingSurface:Detailed,
    EXT_N,
    Wall,
    ExtWall,
    PERIM_N,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    25.5,
    19,
    0,
    0,
    19,
    0,
    0,
    19,
    3.5,
    25.5,
    19,
    3.5;

BuildingSurface:Detailed,
    EXT_W,
    Wall,
    ExtWall,
    PERIM_W,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    autocalculate,
    0,
    19,
    0,
    0,
    0,
    0,
    0,
    0,
    3.5,
    0,
    19,
    3.5;

BuildingSurface:Detailed,
    IZ_SE_PS,
    Wall,
    InteriorPartition,
    PERIM_S,
    Surface,
    IZ_SE_PE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.5,
    0,
    0,
    21.5,
    4,
    0,
    21.5,
    4,
    3.5,
    25.5,
    0,
    3.5;

BuildingSurface:Detailed,
    IZ_SE_PE,
    Wall,
    InteriorPartition,
    PERIM_E,
    Surface,
    IZ_SE_PS,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    4,
    0,
    25.5,
    0,
    0,
    25.5,
    0,
    3.5,
    21.5,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_SC_PS,
    Wall,
    InteriorPartition,
    PERIM_S,
    Surface,
    IZ_SC_CORE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    4,
    0,
    4,
    4,
    0,
    4,
    4,
    3.5,
    21.5,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_SC_CORE,
    Wall,
    InteriorPartition,
    CORE,
    Surface,
    IZ_SC_PS,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    4,
    0,
    21.5,
    4,
    0,
    21.5,
    4,
    3.5,
    4,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_SW_PS,
    Wall,
    InteriorPartition,
    PERIM_S,
    Surface,
    IZ_SW_PW,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    4,
    0,
    0,
    0,
    0,
    0,
    0,
    3.5,
    4,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_SW_PW,
    Wall,
    InteriorPartition,
    PERIM_W,
    Surface,
    IZ_SW_PS,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    0,
    0,
    0,
    4,
    4,
    0,
    4,
    4,
    3.5,
    0,
    0,
    3.5;

BuildingSurface:Detailed,
    IZ_EN_PE,
    Wall,
    InteriorPartition,
    PERIM_E,
    Surface,
    IZ_EN_PN,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    25.5,
    19,
    0,
    21.5,
    15,
    0,
    21.5,
    15,
    3.5,
    25.5,
    19,
    3.5;

BuildingSurface:Detailed,
    IZ_EN_PN,
    Wall,
    InteriorPartition,
    PERIM_N,
    Surface,
    IZ_EN_PE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    15,
    0,
    25.5,
    19,
    0,
    25.5,
    19,
    3.5,
    21.5,
    15,
    3.5;

BuildingSurface:Detailed,
    IZ_EC_PE,
    Wall,
    InteriorPartition,
    PERIM_E,
    Surface,
    IZ_EC_CORE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    15,
    0,
    21.5,
    4,
    0,
    21.5,
    4,
    3.5,
    21.5,
    15,
    3.5;

BuildingSurface:Detailed,
    IZ_EC_CORE,
    Wall,
    InteriorPartition,
    CORE,
    Surface,
    IZ_EC_PE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    4,
    0,
    21.5,
    15,
    0,
    21.5,
    15,
    3.5,
    21.5,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_NC_PN,
    Wall,
    InteriorPartition,
    PERIM_N,
    Surface,
    IZ_NC_CORE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    15,
    0,
    21.5,
    15,
    0,
    21.5,
    15,
    3.5,
    4,
    15,
    3.5;

BuildingSurface:Detailed,
    IZ_NC_CORE,
    Wall,
    InteriorPartition,
    CORE,
    Surface,
    IZ_NC_PN,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    21.5,
    15,
    0,
    4,
    15,
    0,
    4,
    15,
    3.5,
    21.5,
    15,
    3.5;

BuildingSurface:Detailed,
    IZ_NW_PN,
    Wall,
    InteriorPartition,
    PERIM_N,
    Surface,
    IZ_NW_PW,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    0,
    19,
    0,
    4,
    15,
    0,
    4,
    15,
    3.5,
    0,
    19,
    3.5;

BuildingSurface:Detailed,
    IZ_NW_PW,
    Wall,
    InteriorPartition,
    PERIM_W,
    Surface,
    IZ_NW_PN,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    15,
    0,
    0,
    19,
    0,
    0,
    19,
    3.5,
    4,
    15,
    3.5;

BuildingSurface:Detailed,
    IZ_WC_PW,
    Wall,
    InteriorPartition,
    PERIM_W,
    Surface,
    IZ_WC_CORE,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    4,
    0,
    4,
    15,
    0,
    4,
    15,
    3.5,
    4,
    4,
    3.5;

BuildingSurface:Detailed,
    IZ_WC_CORE,
    Wall,
    InteriorPartition,
    CORE,
    Surface,
    IZ_WC_PW,
    NoSun,
    NoWind,
    autocalculate,
    autocalculate,
    4,
    15,
    0,
    4,
    4,
    0,
    4,
    4,
    3.5,
    4,
    15,
    3.5;

FenestrationSurface:Detailed,
    WIN_S,
    Window,
    WindowConstruction,
    EXT_S,
    ,
    autocalculate,
    autocalculate,
    2.55,
    0,
    1.31,
    22.95,
    0,
    1.31,
    22.95,
    0,
    2.19,
    2.55,
    0,
    2.19;

FenestrationSurface:Detailed,
    WIN_N,
    Window,
    WindowConstruction,
    EXT_N,
    ,
    autocalculate,
    autocalculate,
    22.95,
    19,
    0.77,
    2.55,
    19,
    0.77,
    2.55,
    19,
    2.74,
    22.95,
    19,
    2.74;

FenestrationSurface:Detailed,
    WIN_W,
    Window,
    WindowConstruction,
    EXT_W,
    ,
    autocalculate,
    autocalculate,
    0,
    17.1,
    1.42,
    0,
    1.9,
    1.42,
    0,
    1.9,
    2.08,
    0,
    17.1,
    2.08;

ZoneInfiltration:DesignFlowRate,
    INF_PERIM_N,
    PERIM_N,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    INF_PERIM_E,
    PERIM_E,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    INF_PERIM_S,
    PERIM_S,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    INF_PERIM_W,
    PERIM_W,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    INF_CORE,
    CORE,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

People,
    PPL_PERIM_N,
    PERIM_N,
    OccupancySch,
    People/Area,
    ,
    0.1,
    ,
    ,
    ,
    ActivityLevelSch;

People,
    PPL_PERIM_E,
    PERIM_E,
    OccupancySch,
    People/Area,
    ,
    0.1,
    ,
    ,
    ,
    ActivityLevelSch;

People,
    PPL_PERIM_S,
    PERIM_S,
    OccupancySch,
    People/Area,
    ,
    0.1,
    ,
    ,
    ,
    ActivityLevelSch;

People,
    PPL_PERIM_W,
    PERIM_W,
    OccupancySch,
    People/Area,
    ,
    0.1,
    ,
    ,
    ,
    ActivityLevelSch;

People,
    PPL_CORE,
    CORE,
    OccupancySch,
    People/Area,
    ,
    0.1,
    ,
    ,
    ,
    ActivityLevelSch;

Lights,
    LGT_PERIM_N,
    PERIM_N,
    LightingSch,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.7,
    0.2;

Lights,
    LGT_PERIM_E,
    PERIM_E,
    LightingSch,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.7,
    0.2;

Lights,
    LGT_PERIM_S,
    PERIM_S,
    LightingSch,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.7,
    0.2;

Lights,
    LGT_PERIM_W,
    PERIM_W,
    LightingSch,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.7,
    0.2;

Lights,
    LGT_CORE,
    CORE,
    LightingSch,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.7,
    0.2;

ElectricEquipment,
    EQP_PERIM_N,
    PERIM_N,
    EquipmentSch,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    EQP_PERIM_E,
    PERIM_E,
    EquipmentSch,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    EQP_PERIM_S,
    PERIM_S,
    EquipmentSch,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    EQP_PERIM_W,
    PERIM_W,
    EquipmentSch,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    EQP_CORE,
    CORE,
    EquipmentSch,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.5,
    0;

ZoneControl:Thermostat,
    TSTAT_PERIM_N,
    PERIM_N,
    ThermostatControlTypeSch,
    ThermostatSetpoint:DualSetpoint,
    DualSP;

ZoneControl:Thermostat,
    TSTAT_PERIM_E,
    PERIM_E,
    ThermostatControlTypeSch,
    ThermostatSetpoint:DualSetpoint,
    DualSP;

ZoneControl:Thermostat,
    TSTAT_PERIM_S,
    PERIM_S,
    ThermostatControlTypeSch,
    ThermostatSetpoint:DualSetpoint,
    DualSP;

ZoneControl:Thermostat,
    TSTAT_PERIM_W,
    PERIM_W,
    ThermostatControlTypeSch,
    ThermostatSetpoint:DualSetpoint,
    DualSP;

ZoneControl:Thermostat,
    TSTAT_CORE,
    CORE,
    ThermostatControlTypeSch,
    ThermostatSetpoint:DualSetpoint,
    DualSP;

HVACTemplate:Zone:IdealLoadsAirSystem,
    PERIM_N;

HVACTemplate:Zone:IdealLoadsAirSystem,
    PERIM_E;

HVACTemplate:Zone:IdealLoadsAirSystem,
    PERIM_S;

HVACTemplate:Zone:IdealLoadsAirSystem,
    PERIM_W;

HVACTemplate:Zone:IdealLoadsAirSystem,
    CORE;
