Building,
    Golden School,
    -24.0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    4;

Zone,
    School,
    0.0,
    0.0,
    0.0,
    0.0,
    1,
    1,
    autocalc,
    autocalc;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous,
    Dimensionless;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous,
    Temperature;

ScheduleTypeLimits,
    Activity,
    0,
    1000,
    Continuous,
    Dimensionless;

Schedule:Compact,
    OccupancySched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 7:00,
    0,
    Until: 16:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LightingSched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 7:00,
    0.2,
    Until: 16:00,
    0.85,
    Until: 24:00,
    0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    EquipmentSched,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 7:00,
    0.4,
    Until: 16:00,
    0.95,
    Until: 24:00,
    0.4,
    For: AllOtherDays,
    Until: 24:00,
    0.4;

Schedule:Compact,
    ActivitySched,
    Activity,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

Schedule:Compact,
    AlwaysOn,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    HeatSetpointSched,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 7:00,
    15.5,
    Until: 16:00,
    21.5,
    Until: 24:00,
    15.5,
    For: AllOtherDays,
    Until: 24:00,
    15.5;

Schedule:Compact,
    CoolSetpointSched,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 7:00,
    27.5,
    Until: 16:00,
    24.5,
    Until: 24:00,
    27.5,
    For: AllOtherDays,
    Until: 24:00,
    27.5;

HVACTemplate:Thermostat,
    TStat,
    HeatSetpointSched,
    ,
    CoolSetpointSched,
    ;

Material,
    MetalSkin,
    Smooth,
    0.0015,
    45,
    7800,
    500;

Material,
    WallInsulation,
    Rough,
    0.0524,
    0.04,
    30,
    1400;

Material,
    GypsumBoard,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830;

Material,
    HeavyConcrete100,
    MediumRough,
    0.1,
    1.311,
    2240,
    836.8;

Material,
    RoofMembrane,
    Smooth,
    0.0095,
    0.16,
    1100,
    1000;

Material,
    RoofInsulation,
    Rough,
    0.2144,
    0.04,
    30,
    1400;

Material,
    MetalDeck,
    Smooth,
    0.0015,
    45,
    7800,
    500;

Material,
    Carpet,
    Rough,
    0.0127,
    0.06,
    288,
    1380;

Construction,
    ExtWall,
    MetalSkin,
    WallInsulation,
    GypsumBoard;

Construction,
    RoofAssembly,
    RoofMembrane,
    RoofInsulation,
    MetalDeck;

Construction,
    FloorAssembly,
    HeavyConcrete100,
    Carpet;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    1.5,
    0.4,
    0.64;

Construction,
    WindowConstruction,
    Glazing;

BuildingSurface:Detailed,
    S_South,
    Wall,
    ExtWall,
    School,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalc,
    autocalc,
    0.0,
    0.0,
    0.0,
    26.0,
    0.0,
    0.0,
    26.0,
    0.0,
    3.0,
    0.0,
    0.0,
    3.0;

BuildingSurface:Detailed,
    S_East,
    Wall,
    ExtWall,
    School,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalc,
    autocalc,
    26.0,
    0.0,
    0.0,
    26.0,
    15.5,
    0.0,
    26.0,
    15.5,
    3.0,
    26.0,
    0.0,
    3.0;

BuildingSurface:Detailed,
    S_North,
    Wall,
    ExtWall,
    School,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalc,
    autocalc,
    26.0,
    15.5,
    0.0,
    0.0,
    15.5,
    0.0,
    0.0,
    15.5,
    3.0,
    26.0,
    15.5,
    3.0;

BuildingSurface:Detailed,
    S_West,
    Wall,
    ExtWall,
    School,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalc,
    autocalc,
    0.0,
    15.5,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    0.0,
    3.0,
    0.0,
    15.5,
    3.0;

BuildingSurface:Detailed,
    S_Floor,
    Floor,
    FloorAssembly,
    School,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalc,
    autocalc,
    0.0,
    0.0,
    0.0,
    0.0,
    15.5,
    0.0,
    26.0,
    15.5,
    0.0,
    26.0,
    0.0,
    0.0;

BuildingSurface:Detailed,
    S_Roof,
    Roof,
    RoofAssembly,
    School,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalc,
    autocalc,
    0.0,
    0.0,
    3.0,
    26.0,
    0.0,
    3.0,
    26.0,
    15.5,
    3.0,
    0.0,
    15.5,
    3.0;

FenestrationSurface:Detailed,
    S_South_Win,
    Window,
    WindowConstruction,
    S_South,
    ,
    autocalc,
    ,
    ,
    autocalc,
    2.6,
    0.0,
    1.31,
    23.4,
    0.0,
    1.31,
    23.4,
    0.0,
    1.69,
    2.6,
    0.0,
    1.69;

FenestrationSurface:Detailed,
    S_North_Win,
    Window,
    WindowConstruction,
    S_North,
    ,
    autocalc,
    ,
    ,
    autocalc,
    23.4,
    15.5,
    1.31,
    2.6,
    15.5,
    1.31,
    2.6,
    15.5,
    1.69,
    23.4,
    15.5,
    1.69;

FenestrationSurface:Detailed,
    S_East_Win,
    Window,
    WindowConstruction,
    S_East,
    ,
    autocalc,
    ,
    ,
    autocalc,
    26.0,
    1.55,
    0.94,
    26.0,
    13.95,
    0.94,
    26.0,
    13.95,
    2.06,
    26.0,
    1.55,
    2.06;

FenestrationSurface:Detailed,
    S_West_Win,
    Window,
    WindowConstruction,
    S_West,
    ,
    autocalc,
    ,
    ,
    autocalc,
    0.0,
    13.95,
    0.94,
    0.0,
    1.55,
    0.94,
    0.0,
    1.55,
    2.06,
    0.0,
    13.95,
    2.06;

People,
    School_People,
    School,
    OccupancySched,
    People/Area,
    ,
    0.181818,
    ,
    ,
    ,
    ActivitySched;

Lights,
    School_Lights,
    School,
    LightingSched,
    Watts/Area,
    ,
    10.0,
    ,
    0.0,
    0.7,
    0.2;

ElectricEquipment,
    School_Equipment,
    School,
    EquipmentSched,
    Watts/Area,
    ,
    4.9,
    ,
    0.0,
    0.5,
    0.0;

ZoneInfiltration:DesignFlowRate,
    School_Infiltration,
    School,
    AlwaysOn,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1.0,
    0.0,
    0.0,
    0.0;

HVACTemplate:Zone:PTHP,
    School,
    TStat,
    ,
    Autosize,
    0.6594,
    OccupancySched;
