Building,
    T2-test-06 Office,
    -20,
    City,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any Number;

Schedule:Compact,
    Occupancy Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Lighting Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0.15,
    Until: 18:00,
    0.95,
    Until: 24:00,
    0.15,
    For: AllOtherDays,
    Until: 24:00,
    0.15;

Schedule:Compact,
    Equipment Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    0.4,
    Until: 18:00,
    0.95,
    Until: 24:00,
    0.4,
    For: AllOtherDays,
    Until: 24:00,
    0.4;

Schedule:Compact,
    Activity Sch,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    110;

Schedule:Compact,
    Always On,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Heating Setpoint Sch,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    13.5,
    Until: 18:00,
    21,
    Until: 24:00,
    13.5,
    For: AllOtherDays,
    Until: 24:00,
    13.5;

Schedule:Compact,
    Cooling Setpoint Sch,
    Temperature,
    Through: 12/31,
    For: Weekdays,
    Until: 08:00,
    28,
    Until: 18:00,
    24,
    Until: 24:00,
    28,
    For: AllOtherDays,
    Until: 24:00,
    28;

Material,
    Metal Siding,
    Smooth,
    0.0015,
    44.96,
    7689,
    418,
    0.9,
    0.2,
    0.2;

Material,
    Wall Insulation,
    MediumRough,
    0.05134,
    0.045,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum Board 12.7mm,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.4,
    0.4;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.16,
    1121.29,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    Roof Insulation,
    MediumRough,
    0.20935,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Heavyweight Concrete 100mm,
    MediumRough,
    0.1,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet 12.7mm,
    VeryRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.8;

WindowMaterial:SimpleGlazingSystem,
    Glazing Simple,
    2.8,
    0.57,
    0.75;

Construction,
    Ext Wall,
    Metal Siding,
    Wall Insulation,
    Gypsum Board 12.7mm;

Construction,
    Roof,
    Roof Membrane,
    Roof Insulation,
    Heavyweight Concrete 100mm;

Construction,
    Ground Floor,
    Heavyweight Concrete 100mm,
    Carpet 12.7mm;

Construction,
    Interior Floor,
    Heavyweight Concrete 100mm,
    Carpet 12.7mm;

Construction,
    Interior Ceiling,
    Carpet 12.7mm,
    Heavyweight Concrete 100mm;

Construction,
    Interior Partition,
    Gypsum Board 12.7mm,
    Gypsum Board 12.7mm;

Construction,
    Window,
    Glazing Simple;

Zone,
    S1 South Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S1 East Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S1 North Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S1 West Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S1 Core Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S2 South Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S2 East Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S2 North Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S2 West Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    S2 Core Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

ZoneList,
    All Zones,
    S1 South Zone,
    S1 East Zone,
    S1 North Zone,
    S1 West Zone,
    S1 Core Zone,
    S2 South Zone,
    S2 East Zone,
    S2 North Zone,
    S2 West Zone,
    S2 Core Zone;

BuildingSurface:Detailed,
    S1 South Wall,
    Wall,
    Ext Wall,
    S1 South Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    3.2,
    0,
    0,
    0,
    44.5,
    0,
    0,
    44.5,
    0,
    3.2;

BuildingSurface:Detailed,
    S1 South-East Partition,
    Wall,
    Interior Partition,
    S1 South Zone,
    ,
    Surface,
    S1 East-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    0,
    3.2,
    44.5,
    0,
    0,
    41,
    3.5,
    0,
    41,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 South-Core Partition,
    Wall,
    Interior Partition,
    S1 South Zone,
    ,
    Surface,
    S1 Core-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    3.2,
    41,
    3.5,
    0,
    3.5,
    3.5,
    0,
    3.5,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 South-West Partition,
    Wall,
    Interior Partition,
    S1 South Zone,
    ,
    Surface,
    S1 West-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    0,
    0,
    0,
    0,
    0,
    0,
    3.2;

BuildingSurface:Detailed,
    S1 South Floor,
    Floor,
    Ground Floor,
    S1 South Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    0,
    41,
    3.5,
    0,
    44.5,
    0,
    0,
    0,
    0,
    0;

BuildingSurface:Detailed,
    S1 South Ceiling,
    Ceiling,
    Interior Ceiling,
    S1 South Zone,
    ,
    Surface,
    S2 South Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    3.2,
    44.5,
    0,
    3.2,
    41,
    3.5,
    3.2,
    3.5,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 East Wall,
    Wall,
    Ext Wall,
    S1 East Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    0,
    3.2,
    44.5,
    0,
    0,
    44.5,
    22,
    0,
    44.5,
    22,
    3.2;

BuildingSurface:Detailed,
    S1 East-North Partition,
    Wall,
    Interior Partition,
    S1 East Zone,
    ,
    Surface,
    S1 North-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    22,
    3.2,
    44.5,
    22,
    0,
    41,
    18.5,
    0,
    41,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 East-Core Partition,
    Wall,
    Interior Partition,
    S1 East Zone,
    ,
    Surface,
    S1 Core-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    3.2,
    41,
    18.5,
    0,
    41,
    3.5,
    0,
    41,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 East-South Partition,
    Wall,
    Interior Partition,
    S1 East Zone,
    ,
    Surface,
    S1 South-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    3.2,
    41,
    3.5,
    0,
    44.5,
    0,
    0,
    44.5,
    0,
    3.2;

BuildingSurface:Detailed,
    S1 East Floor,
    Floor,
    Ground Floor,
    S1 East Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    0,
    41,
    18.5,
    0,
    44.5,
    22,
    0,
    44.5,
    0,
    0;

BuildingSurface:Detailed,
    S1 East Ceiling,
    Ceiling,
    Interior Ceiling,
    S1 East Zone,
    ,
    Surface,
    S2 East Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    0,
    3.2,
    44.5,
    22,
    3.2,
    41,
    18.5,
    3.2,
    41,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 North Wall,
    Wall,
    Ext Wall,
    S1 North Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    22,
    3.2,
    44.5,
    22,
    0,
    0,
    22,
    0,
    0,
    22,
    3.2;

BuildingSurface:Detailed,
    S1 North-West Partition,
    Wall,
    Interior Partition,
    S1 North Zone,
    ,
    Surface,
    S1 West-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    22,
    3.2,
    0,
    22,
    0,
    3.5,
    18.5,
    0,
    3.5,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 North-Core Partition,
    Wall,
    Interior Partition,
    S1 North Zone,
    ,
    Surface,
    S1 Core-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    0,
    41,
    18.5,
    0,
    41,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 North-East Partition,
    Wall,
    Interior Partition,
    S1 North Zone,
    ,
    Surface,
    S1 East-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    3.2,
    41,
    18.5,
    0,
    44.5,
    22,
    0,
    44.5,
    22,
    3.2;

BuildingSurface:Detailed,
    S1 North Floor,
    Floor,
    Ground Floor,
    S1 North Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    0,
    3.5,
    18.5,
    0,
    0,
    22,
    0,
    44.5,
    22,
    0;

BuildingSurface:Detailed,
    S1 North Ceiling,
    Ceiling,
    Interior Ceiling,
    S1 North Zone,
    ,
    Surface,
    S2 North Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    22,
    3.2,
    0,
    22,
    3.2,
    3.5,
    18.5,
    3.2,
    41,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 West Wall,
    Wall,
    Ext Wall,
    S1 West Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    22,
    3.2,
    0,
    22,
    0,
    0,
    0,
    0,
    0,
    0,
    3.2;

BuildingSurface:Detailed,
    S1 West-South Partition,
    Wall,
    Interior Partition,
    S1 West Zone,
    ,
    Surface,
    S1 South-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    3.2,
    0,
    0,
    0,
    3.5,
    3.5,
    0,
    3.5,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 West-Core Partition,
    Wall,
    Interior Partition,
    S1 West Zone,
    ,
    Surface,
    S1 Core-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    0,
    3.5,
    18.5,
    0,
    3.5,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 West-North Partition,
    Wall,
    Interior Partition,
    S1 West Zone,
    ,
    Surface,
    S1 North-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    0,
    0,
    22,
    0,
    0,
    22,
    3.2;

BuildingSurface:Detailed,
    S1 West Floor,
    Floor,
    Ground Floor,
    S1 West Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    0,
    3.5,
    3.5,
    0,
    0,
    0,
    0,
    0,
    22,
    0;

BuildingSurface:Detailed,
    S1 West Ceiling,
    Ceiling,
    Interior Ceiling,
    S1 West Zone,
    ,
    Surface,
    S2 West Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    22,
    3.2,
    0,
    0,
    3.2,
    3.5,
    3.5,
    3.2,
    3.5,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 Core-South Partition,
    Wall,
    Interior Partition,
    S1 Core Zone,
    ,
    Surface,
    S1 South-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    0,
    41,
    3.5,
    0,
    41,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 Core-East Partition,
    Wall,
    Interior Partition,
    S1 Core Zone,
    ,
    Surface,
    S1 East-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    3.2,
    41,
    3.5,
    0,
    41,
    18.5,
    0,
    41,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 Core-North Partition,
    Wall,
    Interior Partition,
    S1 Core Zone,
    ,
    Surface,
    S1 North-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    3.2,
    41,
    18.5,
    0,
    3.5,
    18.5,
    0,
    3.5,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S1 Core-West Partition,
    Wall,
    Interior Partition,
    S1 Core Zone,
    ,
    Surface,
    S1 West-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    0,
    3.5,
    3.5,
    0,
    3.5,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S1 Core Floor,
    Floor,
    Ground Floor,
    S1 Core Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    0,
    41,
    18.5,
    0,
    41,
    3.5,
    0,
    3.5,
    3.5,
    0;

BuildingSurface:Detailed,
    S1 Core Ceiling,
    Ceiling,
    Interior Ceiling,
    S1 Core Zone,
    ,
    Surface,
    S2 Core Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    3.2,
    41,
    3.5,
    3.2,
    41,
    18.5,
    3.2,
    3.5,
    18.5,
    3.2;

BuildingSurface:Detailed,
    S2 South Wall,
    Wall,
    Ext Wall,
    S2 South Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    6.4,
    0,
    0,
    3.2,
    44.5,
    0,
    3.2,
    44.5,
    0,
    6.4;

BuildingSurface:Detailed,
    S2 South-East Partition,
    Wall,
    Interior Partition,
    S2 South Zone,
    ,
    Surface,
    S2 East-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    0,
    6.4,
    44.5,
    0,
    3.2,
    41,
    3.5,
    3.2,
    41,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 South-Core Partition,
    Wall,
    Interior Partition,
    S2 South Zone,
    ,
    Surface,
    S2 Core-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    6.4,
    41,
    3.5,
    3.2,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 South-West Partition,
    Wall,
    Interior Partition,
    S2 South Zone,
    ,
    Surface,
    S2 West-South Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    6.4,
    3.5,
    3.5,
    3.2,
    0,
    0,
    3.2,
    0,
    0,
    6.4;

BuildingSurface:Detailed,
    S2 South Floor,
    Floor,
    Interior Floor,
    S2 South Zone,
    ,
    Surface,
    S1 South Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    3.2,
    41,
    3.5,
    3.2,
    44.5,
    0,
    3.2,
    0,
    0,
    3.2;

BuildingSurface:Detailed,
    S2 South Roof,
    Roof,
    Roof,
    S2 South Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    6.4,
    44.5,
    0,
    6.4,
    41,
    3.5,
    6.4,
    3.5,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 East Wall,
    Wall,
    Ext Wall,
    S2 East Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    0,
    6.4,
    44.5,
    0,
    3.2,
    44.5,
    22,
    3.2,
    44.5,
    22,
    6.4;

BuildingSurface:Detailed,
    S2 East-North Partition,
    Wall,
    Interior Partition,
    S2 East Zone,
    ,
    Surface,
    S2 North-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    44.5,
    22,
    6.4,
    44.5,
    22,
    3.2,
    41,
    18.5,
    3.2,
    41,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 East-Core Partition,
    Wall,
    Interior Partition,
    S2 East Zone,
    ,
    Surface,
    S2 Core-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    6.4,
    41,
    18.5,
    3.2,
    41,
    3.5,
    3.2,
    41,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 East-South Partition,
    Wall,
    Interior Partition,
    S2 East Zone,
    ,
    Surface,
    S2 South-East Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    6.4,
    41,
    3.5,
    3.2,
    44.5,
    0,
    3.2,
    44.5,
    0,
    6.4;

BuildingSurface:Detailed,
    S2 East Floor,
    Floor,
    Interior Floor,
    S2 East Zone,
    ,
    Surface,
    S1 East Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    3.2,
    41,
    18.5,
    3.2,
    44.5,
    22,
    3.2,
    44.5,
    0,
    3.2;

BuildingSurface:Detailed,
    S2 East Roof,
    Roof,
    Roof,
    S2 East Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    0,
    6.4,
    44.5,
    22,
    6.4,
    41,
    18.5,
    6.4,
    41,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 North Wall,
    Wall,
    Ext Wall,
    S2 North Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    22,
    6.4,
    44.5,
    22,
    3.2,
    0,
    22,
    3.2,
    0,
    22,
    6.4;

BuildingSurface:Detailed,
    S2 North-West Partition,
    Wall,
    Interior Partition,
    S2 North Zone,
    ,
    Surface,
    S2 West-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    22,
    6.4,
    0,
    22,
    3.2,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 North-Core Partition,
    Wall,
    Interior Partition,
    S2 North Zone,
    ,
    Surface,
    S2 Core-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    6.4,
    3.5,
    18.5,
    3.2,
    41,
    18.5,
    3.2,
    41,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 North-East Partition,
    Wall,
    Interior Partition,
    S2 North Zone,
    ,
    Surface,
    S2 East-North Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    6.4,
    41,
    18.5,
    3.2,
    44.5,
    22,
    3.2,
    44.5,
    22,
    6.4;

BuildingSurface:Detailed,
    S2 North Floor,
    Floor,
    Interior Floor,
    S2 North Zone,
    ,
    Surface,
    S1 North Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    3.2,
    3.5,
    18.5,
    3.2,
    0,
    22,
    3.2,
    44.5,
    22,
    3.2;

BuildingSurface:Detailed,
    S2 North Roof,
    Roof,
    Roof,
    S2 North Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    44.5,
    22,
    6.4,
    0,
    22,
    6.4,
    3.5,
    18.5,
    6.4,
    41,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 West Wall,
    Wall,
    Ext Wall,
    S2 West Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    22,
    6.4,
    0,
    22,
    3.2,
    0,
    0,
    3.2,
    0,
    0,
    6.4;

BuildingSurface:Detailed,
    S2 West-South Partition,
    Wall,
    Interior Partition,
    S2 West Zone,
    ,
    Surface,
    S2 South-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,
    0,
    6.4,
    0,
    0,
    3.2,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 West-Core Partition,
    Wall,
    Interior Partition,
    S2 West Zone,
    ,
    Surface,
    S2 Core-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    6.4,
    3.5,
    3.5,
    3.2,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 West-North Partition,
    Wall,
    Interior Partition,
    S2 West Zone,
    ,
    Surface,
    S2 North-West Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    6.4,
    3.5,
    18.5,
    3.2,
    0,
    22,
    3.2,
    0,
    22,
    6.4;

BuildingSurface:Detailed,
    S2 West Floor,
    Floor,
    Interior Floor,
    S2 West Zone,
    ,
    Surface,
    S1 West Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    3.2,
    3.5,
    3.5,
    3.2,
    0,
    0,
    3.2,
    0,
    22,
    3.2;

BuildingSurface:Detailed,
    S2 West Roof,
    Roof,
    Roof,
    S2 West Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    22,
    6.4,
    0,
    0,
    6.4,
    3.5,
    3.5,
    6.4,
    3.5,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 Core-South Partition,
    Wall,
    Interior Partition,
    S2 Core Zone,
    ,
    Surface,
    S2 South-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    3.5,
    6.4,
    3.5,
    3.5,
    3.2,
    41,
    3.5,
    3.2,
    41,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 Core-East Partition,
    Wall,
    Interior Partition,
    S2 Core Zone,
    ,
    Surface,
    S2 East-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    3.5,
    6.4,
    41,
    3.5,
    3.2,
    41,
    18.5,
    3.2,
    41,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 Core-North Partition,
    Wall,
    Interior Partition,
    S2 Core Zone,
    ,
    Surface,
    S2 North-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    41,
    18.5,
    6.4,
    41,
    18.5,
    3.2,
    3.5,
    18.5,
    3.2,
    3.5,
    18.5,
    6.4;

BuildingSurface:Detailed,
    S2 Core-West Partition,
    Wall,
    Interior Partition,
    S2 Core Zone,
    ,
    Surface,
    S2 West-Core Partition,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    6.4,
    3.5,
    18.5,
    3.2,
    3.5,
    3.5,
    3.2,
    3.5,
    3.5,
    6.4;

BuildingSurface:Detailed,
    S2 Core Floor,
    Floor,
    Interior Floor,
    S2 Core Zone,
    ,
    Surface,
    S1 Core Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    3.5,
    18.5,
    3.2,
    41,
    18.5,
    3.2,
    41,
    3.5,
    3.2,
    3.5,
    3.5,
    3.2;

BuildingSurface:Detailed,
    S2 Core Roof,
    Roof,
    Roof,
    S2 Core Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    3.5,
    3.5,
    6.4,
    41,
    3.5,
    6.4,
    41,
    18.5,
    6.4,
    3.5,
    18.5,
    6.4;

Window,
    S1 South Window,
    Window,
    S1 South Wall,
    ,
    1,
    8.9,
    0.8,
    26.7,
    1.6;

Window,
    S1 East Window,
    Window,
    S1 East Wall,
    ,
    1,
    3.3,
    0.8,
    15.4,
    1.6;

Window,
    S1 North Window,
    Window,
    S1 North Wall,
    ,
    1,
    6.675,
    0.8,
    31.15,
    1.6;

Window,
    S1 West Window,
    Window,
    S1 West Wall,
    ,
    1,
    4.4,
    0.8,
    13.2,
    1.6;

Window,
    S2 South Window,
    Window,
    S2 South Wall,
    ,
    1,
    8.9,
    0.8,
    26.7,
    1.6;

Window,
    S2 East Window,
    Window,
    S2 East Wall,
    ,
    1,
    3.3,
    0.8,
    15.4,
    1.6;

Window,
    S2 North Window,
    Window,
    S2 North Wall,
    ,
    1,
    6.675,
    0.8,
    31.15,
    1.6;

Window,
    S2 West Window,
    Window,
    S2 West Wall,
    ,
    1,
    4.4,
    0.8,
    13.2,
    1.6;

People,
    People All,
    All Zones,
    Occupancy Sch,
    Area/Person,
    ,
    ,
    23,
    0.3,
    autocalculate,
    Activity Sch;

Lights,
    Lights All,
    All Zones,
    Lighting Sch,
    Watts/Area,
    ,
    8.6,
    ,
    0,
    0.7,
    0.2,
    0;

ElectricEquipment,
    Equipment All,
    All Zones,
    Equipment Sch,
    Watts/Area,
    ,
    9,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    Infiltration All,
    All Zones,
    Always On,
    AirChanges/Hour,
    ,
    ,
    ,
    0.2,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Office Thermostat,
    Heating Setpoint Sch,
    ,
    Cooling Setpoint Sch,
    ;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S1 South Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S1 East Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S1 North Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S1 West Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S1 Core Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S2 South Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S2 East Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S2 North Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S2 West Zone,
    Office Thermostat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    S2 Core Zone,
    Office Thermostat;
