Building,
    School Golden,
    0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any Number;

Schedule:Compact,
    Always On,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    Cycling Fan Sch,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Activity Sch,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    110;

Schedule:Compact,
    Occupancy Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 16:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    Lighting Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.2,
    Until: 16:00,
    0.8,
    Until: 24:00,
    0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    Equipment Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.3,
    Until: 16:00,
    1,
    Until: 24:00,
    0.3,
    For: AllOtherDays,
    Until: 24:00,
    0.3;

Schedule:Compact,
    Heating Setpoint Sch,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    14.5,
    Until: 16:00,
    21,
    Until: 24:00,
    14.5,
    For: AllOtherDays,
    Until: 24:00,
    14.5;

Schedule:Compact,
    Cooling Setpoint Sch,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    29,
    Until: 16:00,
    24,
    Until: 24:00,
    29,
    For: AllOtherDays,
    Until: 24:00,
    29;

Material,
    Gypsum 12.7mm,
    Smooth,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.92,
    0.92;

Material,
    Wall Insulation,
    MediumRough,
    0.1599,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Roof Membrane,
    VeryRough,
    0.0095,
    0.16,
    1121.29,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    Roof Insulation,
    MediumRough,
    0.0946,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Metal Deck,
    MediumSmooth,
    0.0008,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.3;

Material,
    HW Concrete 100mm,
    MediumRough,
    0.1,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet 12.7mm,
    VeryRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.8,
    0.8;

WindowMaterial:SimpleGlazingSystem,
    Simple Glazing,
    2.6,
    0.24,
    0.36;

Construction,
    Ext Wall,
    Gypsum 12.7mm,
    Wall Insulation,
    Gypsum 12.7mm;

Construction,
    Roof,
    Roof Membrane,
    Roof Insulation,
    Metal Deck;

Construction,
    Ground Floor,
    HW Concrete 100mm,
    Carpet 12.7mm;

Construction,
    Window,
    Simple Glazing;

Zone,
    School Zone,
    0,
    0,
    0,
    0,
    ,
    1;

BuildingSurface:Detailed,
    South Wall,
    Wall,
    Ext Wall,
    School Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    3.8,
    0,
    0,
    0,
    27,
    0,
    0,
    27,
    0,
    3.8;

BuildingSurface:Detailed,
    East Wall,
    Wall,
    Ext Wall,
    School Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    27,
    0,
    3.8,
    27,
    0,
    0,
    27,
    17,
    0,
    27,
    17,
    3.8;

BuildingSurface:Detailed,
    North Wall,
    Wall,
    Ext Wall,
    School Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    27,
    17,
    3.8,
    27,
    17,
    0,
    0,
    17,
    0,
    0,
    17,
    3.8;

BuildingSurface:Detailed,
    West Wall,
    Wall,
    Ext Wall,
    School Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    17,
    3.8,
    0,
    17,
    0,
    0,
    0,
    0,
    0,
    0,
    3.8;

BuildingSurface:Detailed,
    Floor,
    Floor,
    Ground Floor,
    School Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    27,
    0,
    0,
    0,
    0,
    0,
    0,
    17,
    0,
    27,
    17,
    0;

BuildingSurface:Detailed,
    Roof,
    Roof,
    Roof,
    School Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    27,
    17,
    3.8,
    0,
    17,
    3.8,
    0,
    0,
    3.8,
    27,
    0,
    3.8;

FenestrationSurface:Detailed,
    South Window,
    Window,
    Window,
    South Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0.675,
    0,
    2.4,
    0.675,
    0,
    0.8,
    26.325,
    0,
    0.8,
    26.325,
    0,
    2.4;

FenestrationSurface:Detailed,
    East Window,
    Window,
    Window,
    East Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    27,
    6.48125,
    2.4,
    27,
    6.48125,
    0.8,
    27,
    10.51875,
    0.8,
    27,
    10.51875,
    2.4;

FenestrationSurface:Detailed,
    North Window,
    Window,
    Window,
    North Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    21.515625,
    17,
    2.4,
    21.515625,
    17,
    0.8,
    5.484375,
    17,
    0.8,
    5.484375,
    17,
    2.4;

FenestrationSurface:Detailed,
    West Window,
    Window,
    Window,
    West Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,
    12.5375,
    2.4,
    0,
    12.5375,
    0.8,
    0,
    4.4625,
    0.8,
    0,
    4.4625,
    2.4;

People,
    School People,
    School Zone,
    Occupancy Sch,
    Area/Person,
    ,
    ,
    4,
    0.3,
    autocalculate,
    Activity Sch;

Lights,
    School Lights,
    School Zone,
    Lighting Sch,
    Watts/Area,
    ,
    9.1,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    School Equipment,
    School Zone,
    Equipment Sch,
    Watts/Area,
    ,
    7.9,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    School Infiltration,
    School Zone,
    Always On,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    School Thermostat,
    Heating Setpoint Sch,
    ,
    Cooling Setpoint Sch,
    ;

HVACTemplate:Zone:PTHP,
    School Zone,
    School Thermostat,
    autosize,
    autosize,
    ,
    ,
    ,
    Flow/Person,
    0.0085,
    0,
    0,
    ,
    Cycling Fan Sch,
    DrawThrough,
    0.6,
    175,
    0.9,
    SingleSpeedDX,
    ,
    autosize,
    autosize,
    3.1,
    SingleSpeedDXHeatPump,
    ,
    autosize,
    3.1,
    -8,
    5,
    ReverseCycle,
    Timed,
    0.058333,
    Electric,
    ,
    autosize,
    21;
