Version,
    22.2;

Building,
    T3-test-05,
    30,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    MetalSiding,
    MediumRough,
    0.0015,
    44.96,
    7688.9,
    410,
    0.9,
    0.7,
    0.7;

Material,
    Plywood16,
    MediumRough,
    0.0159,
    0.12,
    544,
    1210,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.078364,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.235381,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    MetalSiding,
    Plywood16,
    WallIns,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    RoofIns,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    IntFloor_Cons,
    Concrete100,
    Carpet;

Construction,
    IntCeil_Cons,
    Carpet,
    Concrete100;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    3.4,
    0.5,
    0.72;

Construction,
    Win_Cons,
    Glazing;

Zone,
    F1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    F2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    F1_WallS,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    3.2,
    0,
    0,
    0,
    28,
    0,
    0,
    28,
    0,
    3.2;

FenestrationSurface:Detailed,
    F1_WallS_Win,
    Window,
    Win_Cons,
    F1_WallS,
    ,
    autocalculate,
    ,
    1,
    4,
    0.1,
    0,
    1.761151,
    0.1,
    0,
    1.438849,
    27.9,
    0,
    1.438849,
    27.9,
    0,
    1.761151;

BuildingSurface:Detailed,
    F1_WallE,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,
    0,
    3.2,
    28,
    0,
    0,
    28,
    14,
    0,
    28,
    14,
    3.2;

FenestrationSurface:Detailed,
    F1_WallE_Win,
    Window,
    Win_Cons,
    F1_WallE,
    ,
    autocalculate,
    ,
    1,
    4,
    28,
    0.1,
    2.086957,
    28,
    0.1,
    1.113044,
    28,
    13.9,
    1.113044,
    28,
    13.9,
    2.086957;

BuildingSurface:Detailed,
    F1_WallN,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,
    14,
    3.2,
    28,
    14,
    0,
    0,
    14,
    0,
    0,
    14,
    3.2;

FenestrationSurface:Detailed,
    F1_WallN_Win,
    Window,
    Win_Cons,
    F1_WallN,
    ,
    autocalculate,
    ,
    1,
    4,
    27.9,
    14,
    2.083453,
    27.9,
    14,
    1.116547,
    0.1,
    14,
    1.116547,
    0.1,
    14,
    2.083453;

BuildingSurface:Detailed,
    F1_WallW,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    14,
    3.2,
    0,
    14,
    0,
    0,
    0,
    0,
    0,
    0,
    3.2;

BuildingSurface:Detailed,
    F1_Floor,
    Floor,
    Slab_Cons,
    F1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    28,
    0,
    0,
    0,
    0,
    0,
    0,
    14,
    0,
    28,
    14,
    0;

BuildingSurface:Detailed,
    F1_Ceil,
    Ceiling,
    IntCeil_Cons,
    F1,
    ,
    Surface,
    F2_Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    28,
    14,
    3.2,
    0,
    14,
    3.2,
    0,
    0,
    3.2,
    28,
    0,
    3.2;

BuildingSurface:Detailed,
    F2_WallS,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    0,
    6.4,
    0,
    0,
    3.2,
    28,
    0,
    3.2,
    28,
    0,
    6.4;

FenestrationSurface:Detailed,
    F2_WallS_Win,
    Window,
    Win_Cons,
    F2_WallS,
    ,
    autocalculate,
    ,
    1,
    4,
    0.1,
    0,
    4.961151,
    0.1,
    0,
    4.638849,
    27.9,
    0,
    4.638849,
    27.9,
    0,
    4.961151;

BuildingSurface:Detailed,
    F2_WallE,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,
    0,
    6.4,
    28,
    0,
    3.2,
    28,
    14,
    3.2,
    28,
    14,
    6.4;

FenestrationSurface:Detailed,
    F2_WallE_Win,
    Window,
    Win_Cons,
    F2_WallE,
    ,
    autocalculate,
    ,
    1,
    4,
    28,
    0.1,
    5.286957,
    28,
    0.1,
    4.313044,
    28,
    13.9,
    4.313044,
    28,
    13.9,
    5.286957;

BuildingSurface:Detailed,
    F2_WallN,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,
    14,
    6.4,
    28,
    14,
    3.2,
    0,
    14,
    3.2,
    0,
    14,
    6.4;

FenestrationSurface:Detailed,
    F2_WallN_Win,
    Window,
    Win_Cons,
    F2_WallN,
    ,
    autocalculate,
    ,
    1,
    4,
    27.9,
    14,
    5.283453,
    27.9,
    14,
    4.316547,
    0.1,
    14,
    4.316547,
    0.1,
    14,
    5.283453;

BuildingSurface:Detailed,
    F2_WallW,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,
    14,
    6.4,
    0,
    14,
    3.2,
    0,
    0,
    3.2,
    0,
    0,
    6.4;

BuildingSurface:Detailed,
    F2_Floor,
    Floor,
    IntFloor_Cons,
    F2,
    ,
    Surface,
    F1_Ceil,
    NoSun,
    NoWind,
    autocalculate,
    4,
    28,
    0,
    3.2,
    0,
    0,
    3.2,
    0,
    14,
    3.2,
    28,
    14,
    3.2;

BuildingSurface:Detailed,
    F2_Roof,
    Roof,
    Roof_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    28,
    14,
    6.4,
    0,
    14,
    6.4,
    0,
    0,
    6.4,
    28,
    0,
    6.4;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.05,
    Until: 18:00,
    0.8,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.35,
    Until: 18:00,
    1,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    16.5,
    Until: 18:00,
    21.5,
    Until: 24:00,
    16.5,
    For: AllOtherDays,
    Until: 24:00,
    16.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    29.5,
    Until: 18:00,
    24.5,
    Until: 24:00,
    29.5,
    For: AllOtherDays,
    Until: 24:00,
    29.5;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

People,
    F1_People,
    F1,
    OCC_SCH,
    Area/Person,
    ,
    ,
    20,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

People,
    F2_People,
    F2,
    OCC_SCH,
    Area/Person,
    ,
    ,
    20,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F1_Lights,
    F1,
    LTG_SCH,
    Watts/Area,
    ,
    7.4,
    ,
    0,
    0.7,
    0.2,
    1;

Lights,
    F2_Lights,
    F2,
    LTG_SCH,
    Watts/Area,
    ,
    7.4,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    F1_Equip,
    F1,
    EQP_SCH,
    Watts/Area,
    ,
    6.6,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    F2_Equip,
    F2,
    EQP_SCH,
    Watts/Area,
    ,
    6.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    F1_Infil,
    F1,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.45,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    F2_Infil,
    F2,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.45,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,
    ;

HVACTemplate:Zone:Unitary,
    F1,
    PSZ_F1,
    Tstat,
    autosize,
    ,
    ,
    Flow/Person,
    0.006;

HVACTemplate:System:Unitary,
    PSZ_F1,
    ,
    F1,
    autosize,
    ,
    0.5,
    500,
    0.9,
    1.0,
    SingleSpeedDX,
    ,
    ,
    autosize,
    autosize,
    3.3,
    Gas,
    ,
    ,
    autosize,
    0.88,
    ,
    autosize,
    autosize,
    ,
    NoEconomizer;

HVACTemplate:Zone:Unitary,
    F2,
    PSZ_F2,
    Tstat,
    autosize,
    ,
    ,
    Flow/Person,
    0.006;

HVACTemplate:System:Unitary,
    PSZ_F2,
    ,
    F2,
    autosize,
    ,
    0.5,
    500,
    0.9,
    1.0,
    SingleSpeedDX,
    ,
    ,
    autosize,
    autosize,
    3.3,
    Gas,
    ,
    ,
    autosize,
    0.88,
    ,
    autosize,
    autosize,
    ,
    NoEconomizer;
