Building,
    T3-test-01,
    0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Stucco25,
    MediumRough,
    0.0253,
    0.6918,
    1858,
    837,
    0.9,
    0.7,
    0.7;

Material,
    Concrete200,
    MediumRough,
    0.2032,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.06535,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.15767,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    Stucco25,
    WallIns,
    Concrete200,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    Concrete100,
    RoofIns,
    Gypsum13;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    IntFloor_Cons,
    Concrete100,
    Carpet;

Construction,
    IntCeil_Cons,
    Carpet,
    Concrete100;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2,
    0.41,
    0.58;

Construction,
    Win_Cons,
    Glazing;

Zone,
    F1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    F2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    F1_Wall_N,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,3.2,
    35.5,17.5,0,
    0,17.5,0,
    0,17.5,3.2;

FenestrationSurface:Detailed,
    F1_Wall_N_Win,
    Window,
    Win_Cons,
    F1_Wall_N,
    ,
    autocalculate,
    ,
    1,
    4,
    26.27,17.5,2.8,
    26.27,17.5,0.8,
    9.23,17.5,0.8,
    9.23,17.5,2.8;

BuildingSurface:Detailed,
    F1_Wall_W,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,17.5,3.2,
    0,17.5,0,
    0,0,0,
    0,0,3.2;

FenestrationSurface:Detailed,
    F1_Wall_W_Win,
    Window,
    Win_Cons,
    F1_Wall_W,
    ,
    autocalculate,
    ,
    1,
    4,
    0,11.55,2.8,
    0,11.55,0.8,
    0,5.95,0.8,
    0,5.95,2.8;

BuildingSurface:Detailed,
    F1_Wall_S,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.2,
    0,0,0,
    35.5,0,0,
    35.5,0,3.2;

FenestrationSurface:Detailed,
    F1_Wall_S_Win,
    Window,
    Win_Cons,
    F1_Wall_S,
    ,
    autocalculate,
    ,
    1,
    4,
    7.81,0,2.8,
    7.81,0,0.8,
    27.69,0,0.8,
    27.69,0,2.8;

BuildingSurface:Detailed,
    F1_Wall_E,
    Wall,
    ExtWall_Cons,
    F1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,0,3.2,
    35.5,0,0,
    35.5,17.5,0,
    35.5,17.5,3.2;

FenestrationSurface:Detailed,
    F1_Wall_E_Win,
    Window,
    Win_Cons,
    F1_Wall_E,
    ,
    autocalculate,
    ,
    1,
    4,
    35.5,5.25,2.8,
    35.5,5.25,0.8,
    35.5,12.25,0.8,
    35.5,12.25,2.8;

BuildingSurface:Detailed,
    F1_Floor,
    Floor,
    Slab_Cons,
    F1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,0,0,
    0,0,0,
    0,17.5,0,
    35.5,17.5,0;

BuildingSurface:Detailed,
    F1_Ceiling,
    Ceiling,
    IntCeil_Cons,
    F1,
    ,
    Surface,
    F2_Floor,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,17.5,3.2,
    0,17.5,3.2,
    0,0,3.2,
    35.5,0,3.2;

BuildingSurface:Detailed,
    F2_Wall_N,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,6.4,
    35.5,17.5,3.2,
    0,17.5,3.2,
    0,17.5,6.4;

FenestrationSurface:Detailed,
    F2_Wall_N_Win,
    Window,
    Win_Cons,
    F2_Wall_N,
    ,
    autocalculate,
    ,
    1,
    4,
    26.27,17.5,6.0,
    26.27,17.5,4.0,
    9.23,17.5,4.0,
    9.23,17.5,6.0;

BuildingSurface:Detailed,
    F2_Wall_W,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,17.5,6.4,
    0,17.5,3.2,
    0,0,3.2,
    0,0,6.4;

FenestrationSurface:Detailed,
    F2_Wall_W_Win,
    Window,
    Win_Cons,
    F2_Wall_W,
    ,
    autocalculate,
    ,
    1,
    4,
    0,11.55,6.0,
    0,11.55,4.0,
    0,5.95,4.0,
    0,5.95,6.0;

BuildingSurface:Detailed,
    F2_Wall_S,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,6.4,
    0,0,3.2,
    35.5,0,3.2,
    35.5,0,6.4;

FenestrationSurface:Detailed,
    F2_Wall_S_Win,
    Window,
    Win_Cons,
    F2_Wall_S,
    ,
    autocalculate,
    ,
    1,
    4,
    7.81,0,6.0,
    7.81,0,4.0,
    27.69,0,4.0,
    27.69,0,6.0;

BuildingSurface:Detailed,
    F2_Wall_E,
    Wall,
    ExtWall_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,0,6.4,
    35.5,0,3.2,
    35.5,17.5,3.2,
    35.5,17.5,6.4;

FenestrationSurface:Detailed,
    F2_Wall_E_Win,
    Window,
    Win_Cons,
    F2_Wall_E,
    ,
    autocalculate,
    ,
    1,
    4,
    35.5,5.25,6.0,
    35.5,5.25,4.0,
    35.5,12.25,4.0,
    35.5,12.25,6.0;

BuildingSurface:Detailed,
    F2_Floor,
    Floor,
    IntFloor_Cons,
    F2,
    ,
    Surface,
    F1_Ceiling,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,0,3.2,
    0,0,3.2,
    0,17.5,3.2,
    35.5,17.5,3.2;

BuildingSurface:Detailed,
    F2_Roof,
    Roof,
    Roof_Cons,
    F2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,6.4,
    0,17.5,6.4,
    0,0,6.4,
    35.5,0,6.4;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    CYCLING_FAN,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    0;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0,
    Until: 16:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.15,
    Until: 16:00,
    1,
    Until: 24:00,
    0.15,
    For: AllOtherDays,
    Until: 24:00,
    0.15;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay,
    Until: 07:00,
    0.4,
    Until: 16:00,
    0.85,
    Until: 24:00,
    0.4,
    For: AllOtherDays,
    Until: 24:00,
    0.4;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    14.5,
    Until: 16:00,
    22,
    Until: 24:00,
    14.5,
    For: AllOtherDays,
    Until: 24:00,
    14.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    27.5,
    Until: 16:00,
    23.5,
    Until: 24:00,
    27.5,
    For: AllOtherDays,
    Until: 24:00,
    27.5;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    110;

People,
    F1_People,
    F1,
    OCC_SCH,
    Area/Person,
    ,
    ,
    5.5,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

People,
    F2_People,
    F2,
    OCC_SCH,
    Area/Person,
    ,
    ,
    5.5,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    F1_Lights,
    F1,
    LTG_SCH,
    Watts/Area,
    ,
    8,
    ,
    0,
    0.42,
    0.18,
    1;

Lights,
    F2_Lights,
    F2,
    LTG_SCH,
    Watts/Area,
    ,
    8,
    ,
    0,
    0.42,
    0.18,
    1;

ElectricEquipment,
    F1_Equip,
    F1,
    EQP_SCH,
    Watts/Area,
    ,
    7.6,
    ,
    0,
    0.5,
    0;

ElectricEquipment,
    F2_Equip,
    F2,
    EQP_SCH,
    Watts/Area,
    ,
    7.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    F1_Infil,
    F1,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    F2_Infil,
    F2,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,
    ;

HVACTemplate:Zone:PTAC,
    F1,
    Tstat,
    autosize,
    autosize,
    ,
    ,
    ,
    Flow/Person,
    0.005,
    ,
    ,
    ALWAYS_ON,
    CYCLING_FAN,
    DrawThrough,
    0.7,
    150,
    0.9,
    SingleSpeedDX,
    ,
    autosize,
    autosize,
    3,
    Electric,
    ,
    autosize;

HVACTemplate:Zone:PTAC,
    F2,
    Tstat,
    autosize,
    autosize,
    ,
    ,
    ,
    Flow/Person,
    0.005,
    ,
    ,
    ALWAYS_ON,
    CYCLING_FAN,
    DrawThrough,
    0.7,
    150,
    0.9,
    SingleSpeedDX,
    ,
    autosize,
    autosize,
    3,
    Electric,
    ,
    autosize;
