Building,
    T3-test-04,
    0,
    Suburbs,
    0.04,
    0.4,
    FullInteriorAndExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any Number,
    ,
    ,
    Continuous;

Material,
    Concrete200,
    MediumRough,
    0.2032,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    InsW,
    MediumRough,
    0.0502,
    0.04,
    30,
    1400,
    0.9,
    0.7,
    0.7;

Material,
    InsR,
    MediumRough,
    0.0852,
    0.04,
    30,
    1400,
    0.9,
    0.7,
    0.7;

Material,
    Gyp13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    Concrete200,
    InsW,
    Gyp13;

Construction,
    Roof_Cons,
    Membrane10,
    InsR,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    Partition_Cons,
    Gyp13,
    Gyp13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2.5,
    0.47,
    0.64;

Construction,
    Win_Cons,
    Glazing;

Zone,
    Zone1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    S_Wall,
    Wall,
    ExtWall_Cons,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,0,
    43,0,0,
    43,0,3.3,
    0,0,3.3;

FenestrationSurface:Detailed,
    S_Win,
    Window,
    Win_Cons,
    S_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    16.179,0,0.8,
    26.821,0,0.8,
    26.821,0,2.8,
    16.179,0,2.8;

BuildingSurface:Detailed,
    E_Wall,
    Wall,
    ExtWall_Cons,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    43,0,0,
    43,15.5,0,
    43,15.5,3.3,
    43,0,3.3;

FenestrationSurface:Detailed,
    E_Win,
    Window,
    Win_Cons,
    E_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    43,3.914,0.8,
    43,11.586,0.8,
    43,11.586,2.8,
    43,3.914,2.8;

BuildingSurface:Detailed,
    N_Wall,
    Wall,
    ExtWall_Cons,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    43,15.5,0,
    0,15.5,0,
    0,15.5,3.3,
    43,15.5,3.3;

FenestrationSurface:Detailed,
    N_Win,
    Window,
    Win_Cons,
    N_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    33.916,15.5,0.8,
    9.084,15.5,0.8,
    9.084,15.5,2.8,
    33.916,15.5,2.8;

BuildingSurface:Detailed,
    W_Wall,
    Wall,
    ExtWall_Cons,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,15.5,0,
    0,0,0,
    0,0,3.3,
    0,15.5,3.3;

FenestrationSurface:Detailed,
    W_Win,
    Window,
    Win_Cons,
    W_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,10.3075,0.8,
    0,5.1925,0.8,
    0,5.1925,2.8,
    0,10.3075,2.8;

BuildingSurface:Detailed,
    Zone1_Floor,
    Floor,
    Slab_Cons,
    Zone1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,0,
    0,15.5,0,
    43,15.5,0,
    43,0,0;

BuildingSurface:Detailed,
    Zone1_Roof,
    Roof,
    Roof_Cons,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.3,
    43,0,3.3,
    43,15.5,3.3,
    0,15.5,3.3;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 08:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.2,
    Until: 19:00,
    0.95,
    Until: 24:00,
    0.2,
    For: Saturday,
    Until: 08:00,
    0.2,
    Until: 13:00,
    0.95,
    Until: 24:00,
    0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.2,
    Until: 19:00,
    0.95,
    Until: 24:00,
    0.2,
    For: Saturday,
    Until: 08:00,
    0.2,
    Until: 13:00,
    0.95,
    Until: 24:00,
    0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    HTG_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    15.5,
    Until: 19:00,
    21,
    Until: 24:00,
    15.5,
    For: Saturday,
    Until: 08:00,
    15.5,
    Until: 13:00,
    21,
    Until: 24:00,
    15.5,
    For: AllOtherDays,
    Until: 24:00,
    15.5;

Schedule:Compact,
    CLG_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    27,
    Until: 19:00,
    24.5,
    Until: 24:00,
    27,
    For: Saturday,
    Until: 08:00,
    27,
    Until: 13:00,
    24.5,
    Until: 24:00,
    27,
    For: AllOtherDays,
    Until: 24:00,
    27;

Schedule:Compact,
    ACTIVITY_SCH,
    Any Number,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

People,
    Zone1_People,
    Zone1,
    OCC_SCH,
    Area/Person,
    ,
    ,
    12.5,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    Zone1_Lights,
    Zone1,
    LTG_SCH,
    Watts/Area,
    ,
    11.3,
    ,
    0,
    0,
    0,
    1;

ElectricEquipment,
    Zone1_Equip,
    Zone1,
    EQP_SCH,
    Watts/Area,
    ,
    10.5,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    Zone1_Infil,
    Zone1,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.5,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTG_SCH,
    ,
    CLG_SCH,
    ;

HVACTemplate:Zone:PTAC,
    Zone1,
    Tstat,
    ,
    autosize,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    0.0025,
    BlowThrough,
    ,
    0.5,
    100,
    0.9,
    ,
    ,
    ,
    SingleSpeedDX,
    3.3,
    Electric;
