Version,
    22.2;

Building,
    T3_test_07,
    0,
    Suburbs,
    0.04,
    0.4,
    FullInteriorAndExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Stucco25,
    MediumRough,
    0.0253,
    0.6918,
    1858,
    837;

Material,
    WallIns,
    MediumRough,
    0.1620,
    0.049,
    265,
    836.8;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460;

Material,
    RoofIns,
    MediumRough,
    0.0945,
    0.049,
    265,
    836.8;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380;

Construction,
    ExtWall_Cons,
    Stucco25,
    WallIns,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    RoofIns,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2.6,
    0.24,
    0.36;

Construction,
    Win_Cons,
    Glazing;

Zone,
    Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    Wall_North,
    Wall,
    ExtWall_Cons,
    Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    27,17,0,
    0,17,0,
    0,17,3.8,
    27,17,3.8;

FenestrationSurface:Detailed,
    Win_North,
    Window,
    Win_Cons,
    Wall_North,
    ,
    autocalculate,
    ,
    1,
    4,
    19.9125,17,0.8,
    7.0875,17,0.8,
    7.0875,17,2.8,
    19.9125,17,2.8;

BuildingSurface:Detailed,
    Wall_West,
    Wall,
    ExtWall_Cons,
    Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,17,0,
    0,0,0,
    0,0,3.8,
    0,17,3.8;

FenestrationSurface:Detailed,
    Win_West,
    Window,
    Win_Cons,
    Wall_West,
    ,
    autocalculate,
    ,
    1,
    4,
    0,11.73,0.8,
    0,5.27,0.8,
    0,5.27,2.8,
    0,11.73,2.8;

BuildingSurface:Detailed,
    Wall_South,
    Wall,
    ExtWall_Cons,
    Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,0,
    27,0,0,
    27,0,3.8,
    0,0,3.8;

FenestrationSurface:Detailed,
    Win_South,
    Window,
    Win_Cons,
    Wall_South,
    ,
    autocalculate,
    ,
    1,
    4,
    3.24,0,0.8,
    23.76,0,0.8,
    23.76,0,2.8,
    3.24,0,2.8;

BuildingSurface:Detailed,
    Wall_East,
    Wall,
    ExtWall_Cons,
    Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    27,0,0,
    27,17,0,
    27,17,3.8,
    27,0,3.8;

FenestrationSurface:Detailed,
    Win_East,
    Window,
    Win_Cons,
    Wall_East,
    ,
    autocalculate,
    ,
    1,
    4,
    27,6.885,0.8,
    27,10.115,0.8,
    27,10.115,2.8,
    27,6.885,2.8;

BuildingSurface:Detailed,
    Zone_Floor,
    Floor,
    Slab_Cons,
    Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    27,0,0,
    0,0,0,
    0,17,0,
    27,17,0;

BuildingSurface:Detailed,
    Zone_Roof,
    Roof,
    Roof_Cons,
    Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.8,
    27,0,3.8,
    27,17,3.8,
    0,17,3.8;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 16:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.2,
    Until: 16:00,
    0.8,
    Until: 24:00,
    0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.3,
    Until: 16:00,
    1,
    Until: 24:00,
    0.3,
    For: AllOtherDays,
    Until: 24:00,
    0.3;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    14.5,
    Until: 16:00,
    21,
    Until: 24:00,
    14.5,
    For: AllOtherDays,
    Until: 24:00,
    14.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    29,
    Until: 16:00,
    24,
    Until: 24:00,
    29,
    For: AllOtherDays,
    Until: 24:00,
    29;

Schedule:Compact,
    CTRL_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    110;

People,
    Zone_People,
    Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    4,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    Zone_Lights,
    Zone,
    LTG_SCH,
    Watts/Area,
    ,
    9.1,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    Zone_Equip,
    Zone,
    EQP_SCH,
    Watts/Area,
    ,
    7.9,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    Zone_Infil,
    Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

ZoneControl:Thermostat,
    Zone_Tstat,
    Zone,
    CTRL_SCH,
    ThermostatSetpoint:DualSetpoint,
    Zone_DualSP;

ThermostatSetpoint:DualSetpoint,
    Zone_DualSP,
    HTGSETP_SCH,
    CLGSETP_SCH;

DesignSpecification:OutdoorAir,
    PTHP_OA_Spec,
    Flow/Person,
    0.0085;

Sizing:Zone,
    Zone,
    SupplyAirTemperature,
    14,
    ,
    SupplyAirTemperature,
    40,
    ,
    0.0085,
    0.0075,
    PTHP_OA_Spec;

OutdoorAir:Node,
    PTHP_OA_Node;

OutdoorAir:Mixer,
    PTHP_OA_Mixer,
    PTHP_Mixed_Node,
    PTHP_OA_Node,
    PTHP_Relief_Node,
    Zone_PTHP_In;

Fan:OnOff,
    PTHP_Fan,
    ALWAYS_ON,
    0.6,
    175,
    autosize,
    0.9,
    1.0,
    PTHP_Mixed_Node,
    PTHP_Fan_Out;

Coil:Cooling:DX:SingleSpeed,
    PTHP_CoolCoil,
    ALWAYS_ON,
    autosize,
    autosize,
    3.1,
    autosize,
    ,
    ,
    PTHP_Fan_Out,
    PTHP_Cool_Out,
    PTHP_CoolCapFT,
    PTHP_CoolCapFF,
    PTHP_CoolEIRFT,
    PTHP_CoolEIRFF,
    PTHP_CoolPLF;

Coil:Heating:DX:SingleSpeed,
    PTHP_HeatCoil,
    ALWAYS_ON,
    autosize,
    3.1,
    autosize,
    ,
    ,
    PTHP_Cool_Out,
    PTHP_Heat_Out,
    PTHP_HeatCapFT,
    PTHP_HeatCapFF,
    PTHP_HeatEIRFT,
    PTHP_HeatEIRFF,
    PTHP_HeatPLF,
    ,
    -8,
    -8;

Coil:Heating:Electric,
    PTHP_SuppCoil,
    ALWAYS_ON,
    1.0,
    autosize,
    PTHP_Heat_Out,
    Zone_PTHP_Out;

ZoneHVAC:PackagedTerminalHeatPump,
    Zone_PTHP,
    ALWAYS_ON,
    Zone_PTHP_In,
    Zone_PTHP_Out,
    OutdoorAir:Mixer,
    PTHP_OA_Mixer,
    autosize,
    ,
    ,
    autosize,
    autosize,
    autosize,
    Fan:OnOff,
    PTHP_Fan,
    Coil:Heating:DX:SingleSpeed,
    PTHP_HeatCoil,
    ,
    Coil:Cooling:DX:SingleSpeed,
    PTHP_CoolCoil,
    ,
    Coil:Heating:Electric,
    PTHP_SuppCoil,
    50,
    21;

Curve:Biquadratic,
    PTHP_CoolCapFT,
    0.942587793,
    0.009543347,
    0.00068377,
    -0.011042676,
    0.000005249,
    -0.00000972,
    13,
    24,
    18,
    46;

Curve:Quadratic,
    PTHP_CoolCapFF,
    0.8,
    0.2,
    0,
    0.5,
    1.5;

Curve:Biquadratic,
    PTHP_CoolEIRFT,
    0.342414409,
    0.034885008,
    -0.0006237,
    0.004977216,
    0.000437951,
    -0.000728028,
    13,
    24,
    18,
    46;

Curve:Quadratic,
    PTHP_CoolEIRFF,
    1.1552,
    -0.1808,
    0.0256,
    0.5,
    1.5;

Curve:Quadratic,
    PTHP_CoolPLF,
    0.85,
    0.15,
    0,
    0,
    1;

Curve:Quadratic,
    PTHP_HeatCapFT,
    1.0,
    0,
    0,
    -30,
    30;

Curve:Quadratic,
    PTHP_HeatCapFF,
    0.8,
    0.2,
    0,
    0.5,
    1.5;

Curve:Quadratic,
    PTHP_HeatEIRFT,
    1.0,
    0,
    0,
    -30,
    30;

Curve:Quadratic,
    PTHP_HeatEIRFF,
    1.1552,
    -0.1808,
    0.0256,
    0.5,
    1.5;

Curve:Quadratic,
    PTHP_HeatPLF,
    0.85,
    0.15,
    0,
    0,
    1;

ZoneHVAC:EquipmentList,
    Zone_EqList,
    SequentialLoad,
    ZoneHVAC:PackagedTerminalHeatPump,
    Zone_PTHP,
    1,
    1;

ZoneHVAC:EquipmentConnections,
    Zone,
    Zone_EqList,
    Zone_PTHP_Out,
    Zone_PTHP_In,
    Zone_Air_Node;
