Version,
    22.2;

Building,
    T2-test-04,
    0,
    Suburbs,
    0.04,
    0.4,
    FullExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    AnyNumber,
    ,
    ,
    Continuous;

Material,
    Concrete200,
    MediumRough,
    0.2032,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.0877,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.1160,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Mass,
    Concrete200,
    WallIns,
    Gypsum13;

Construction,
    Roof_Metal,
    Membrane10,
    RoofIns,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2.1,
    0.23,
    0.29;

Construction,
    Win_Cons,
    Glazing;

Zone,
    South_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    East_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    North_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    West_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    Core_Zone,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    South_Zone_South_Wall,
    Wall,
    ExtWall_Mass,
    South_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.5,
    0,0,0,
    25.5,0,0,
    25.5,0,3.5;

FenestrationSurface:Detailed,
    South_Zone_South_Win,
    Window,
    Win_Cons,
    South_Zone_South_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    8.69318,0,3.1,
    8.69318,0,0.9,
    16.80682,0,0.9,
    16.80682,0,3.1;

BuildingSurface:Detailed,
    South_Zone_EastPart,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    25.5,0,3.5,
    25.5,0,0,
    21.5,4,0,
    21.5,4,3.5;

BuildingSurface:Detailed,
    South_Zone_CorePart,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,4,3.5,
    21.5,4,0,
    4,4,0,
    4,4,3.5;

BuildingSurface:Detailed,
    South_Zone_WestPart,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,4,3.5,
    4,4,0,
    0,0,0,
    0,0,3.5;

BuildingSurface:Detailed,
    South_Zone_Floor,
    Floor,
    Slab_Cons,
    South_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,4,0,
    21.5,4,0,
    25.5,0,0,
    0,0,0;

BuildingSurface:Detailed,
    South_Zone_Roof,
    Roof,
    Roof_Metal,
    South_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.5,
    25.5,0,3.5,
    21.5,4,3.5,
    4,4,3.5;

BuildingSurface:Detailed,
    East_Zone_East_Wall,
    Wall,
    ExtWall_Mass,
    East_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    25.5,0,3.5,
    25.5,0,0,
    25.5,19,0,
    25.5,19,3.5;

BuildingSurface:Detailed,
    East_Zone_NorthPart,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    25.5,19,3.5,
    25.5,19,0,
    21.5,15,0,
    21.5,15,3.5;

BuildingSurface:Detailed,
    East_Zone_CorePart,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,15,3.5,
    21.5,15,0,
    21.5,4,0,
    21.5,4,3.5;

BuildingSurface:Detailed,
    East_Zone_SouthPart,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,4,3.5,
    21.5,4,0,
    25.5,0,0,
    25.5,0,3.5;

BuildingSurface:Detailed,
    East_Zone_Floor,
    Floor,
    Slab_Cons,
    East_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,4,0,
    21.5,15,0,
    25.5,19,0,
    25.5,0,0;

BuildingSurface:Detailed,
    East_Zone_Roof,
    Roof,
    Roof_Metal,
    East_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    25.5,0,3.5,
    25.5,19,3.5,
    21.5,15,3.5,
    21.5,4,3.5;

BuildingSurface:Detailed,
    North_Zone_North_Wall,
    Wall,
    ExtWall_Mass,
    North_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    25.5,19,3.5,
    25.5,19,0,
    0,19,0,
    0,19,3.5;

FenestrationSurface:Detailed,
    North_Zone_North_Win,
    Window,
    Win_Cons,
    North_Zone_North_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    21.87784,19,3.1,
    21.87784,19,0.9,
    3.62216,19,0.9,
    3.62216,19,3.1;

BuildingSurface:Detailed,
    North_Zone_WestPart,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,19,3.5,
    0,19,0,
    4,15,0,
    4,15,3.5;

BuildingSurface:Detailed,
    North_Zone_CorePart,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,15,3.5,
    4,15,0,
    21.5,15,0,
    21.5,15,3.5;

BuildingSurface:Detailed,
    North_Zone_EastPart,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,15,3.5,
    21.5,15,0,
    25.5,19,0,
    25.5,19,3.5;

BuildingSurface:Detailed,
    North_Zone_Floor,
    Floor,
    Slab_Cons,
    North_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,15,0,
    4,15,0,
    0,19,0,
    25.5,19,0;

BuildingSurface:Detailed,
    North_Zone_Roof,
    Roof,
    Roof_Metal,
    North_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    25.5,19,3.5,
    0,19,3.5,
    4,15,3.5,
    21.5,15,3.5;

BuildingSurface:Detailed,
    West_Zone_West_Wall,
    Wall,
    ExtWall_Mass,
    West_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,19,3.5,
    0,19,0,
    0,0,0,
    0,0,3.5;

FenestrationSurface:Detailed,
    West_Zone_West_Win,
    Window,
    Win_Cons,
    West_Zone_West_Wall,
    ,
    autocalculate,
    ,
    1,
    4,
    0,11.76705,3.1,
    0,11.76705,0.9,
    0,7.23295,0.9,
    0,7.23295,3.1;

BuildingSurface:Detailed,
    West_Zone_SouthPart,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,3.5,
    0,0,0,
    4,4,0,
    4,4,3.5;

BuildingSurface:Detailed,
    West_Zone_CorePart,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,4,3.5,
    4,4,0,
    4,15,0,
    4,15,3.5;

BuildingSurface:Detailed,
    West_Zone_NorthPart,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,15,3.5,
    4,15,0,
    0,19,0,
    0,19,3.5;

BuildingSurface:Detailed,
    West_Zone_Floor,
    Floor,
    Slab_Cons,
    West_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,15,0,
    4,4,0,
    0,0,0,
    0,19,0;

BuildingSurface:Detailed,
    West_Zone_Roof,
    Roof,
    Roof_Metal,
    West_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,19,3.5,
    0,0,3.5,
    4,4,3.5,
    4,15,3.5;

BuildingSurface:Detailed,
    Core_Zone_SouthPart,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,4,3.5,
    4,4,0,
    21.5,4,0,
    21.5,4,3.5;

BuildingSurface:Detailed,
    Core_Zone_EastPart,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,4,3.5,
    21.5,4,0,
    21.5,15,0,
    21.5,15,3.5;

BuildingSurface:Detailed,
    Core_Zone_NorthPart,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    21.5,15,3.5,
    21.5,15,0,
    4,15,0,
    4,15,3.5;

BuildingSurface:Detailed,
    Core_Zone_WestPart,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,15,3.5,
    4,15,0,
    4,4,0,
    4,4,3.5;

BuildingSurface:Detailed,
    Core_Zone_Floor,
    Floor,
    Slab_Cons,
    Core_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    4,15,0,
    21.5,15,0,
    21.5,4,0,
    4,4,0;

BuildingSurface:Detailed,
    Core_Zone_Roof,
    Roof,
    Roof_Metal,
    Core_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    4,4,3.5,
    21.5,4,3.5,
    21.5,15,3.5,
    4,15,3.5;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    ACT_SCH,
    AnyNumber,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    130;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 19:00,
    1,
    Until: 24:00,
    0,
    For: Saturday,
    Until: 08:00,
    0,
    Until: 13:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.05,
    Until: 19:00,
    0.9,
    Until: 24:00,
    0.05,
    For: Saturday,
    Until: 08:00,
    0.05,
    Until: 13:00,
    0.9,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.35,
    Until: 19:00,
    0.95,
    Until: 24:00,
    0.35,
    For: Saturday,
    Until: 08:00,
    0.35,
    Until: 13:00,
    0.95,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    HTG_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    16.5,
    Until: 19:00,
    20.5,
    Until: 24:00,
    16.5,
    For: Saturday,
    Until: 08:00,
    16.5,
    Until: 13:00,
    20.5,
    Until: 24:00,
    16.5,
    For: AllOtherDays,
    Until: 24:00,
    16.5;

Schedule:Compact,
    CLG_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    28,
    Until: 19:00,
    24,
    Until: 24:00,
    28,
    For: Saturday,
    Until: 08:00,
    28,
    Until: 13:00,
    24,
    Until: 24:00,
    28,
    For: AllOtherDays,
    Until: 24:00,
    28;

People,
    South_Zone_People,
    South_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    10,
    0.3,
    autocalculate,
    ACT_SCH;

Lights,
    South_Zone_Lights,
    South_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.5,
    0.2,
    0;

ElectricEquipment,
    South_Zone_Equip,
    South_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    South_Zone_Infil,
    South_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

People,
    East_Zone_People,
    East_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    10,
    0.3,
    autocalculate,
    ACT_SCH;

Lights,
    East_Zone_Lights,
    East_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.5,
    0.2,
    0;

ElectricEquipment,
    East_Zone_Equip,
    East_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    East_Zone_Infil,
    East_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

People,
    North_Zone_People,
    North_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    10,
    0.3,
    autocalculate,
    ACT_SCH;

Lights,
    North_Zone_Lights,
    North_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.5,
    0.2,
    0;

ElectricEquipment,
    North_Zone_Equip,
    North_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    North_Zone_Infil,
    North_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

People,
    West_Zone_People,
    West_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    10,
    0.3,
    autocalculate,
    ACT_SCH;

Lights,
    West_Zone_Lights,
    West_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.5,
    0.2,
    0;

ElectricEquipment,
    West_Zone_Equip,
    West_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    West_Zone_Infil,
    West_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

People,
    Core_Zone_People,
    Core_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    10,
    0.3,
    autocalculate,
    ACT_SCH;

Lights,
    Core_Zone_Lights,
    Core_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    8.2,
    ,
    0,
    0.5,
    0.2,
    0;

ElectricEquipment,
    Core_Zone_Equip,
    Core_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    13,
    ,
    0,
    0.3,
    0;

ZoneInfiltration:DesignFlowRate,
    Core_Zone_Infil,
    Core_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.1,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTG_SCH,
    ,
    CLG_SCH,
    ;

HVACTemplate:Zone:IdealLoadsAirSystem,
    South_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    East_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    North_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    West_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    Core_Zone,
    Tstat;
