Building,
    T3-test-01,
    0,
    Suburbs,
    0.04,
    0.4,
    FullInteriorAndExterior,
    25,
    6;

Timestep,
    4;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Concrete200,
    MediumRough,
    0.2,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    WallIns,
    MediumRough,
    1.372,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    RoofIns,
    MediumRough,
    3.299,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_MW,
    Concrete200,
    WallIns,
    Gypsum13;

Construction,
    Roof_HW,
    Membrane10,
    RoofIns,
    Concrete100;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    IntFloor_Cons,
    Concrete100,
    Carpet;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    2,
    0.41,
    0.58;

Construction,
    Win_Cons,
    Glazing;

Zone,
    Zone1,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

Zone,
    Zone2,
    0,
    0,
    0,
    0,
    1,
    1,
    autocalculate,
    autocalculate;

BuildingSurface:Detailed,
    Zone1_Wall_S,
    Wall,
    ExtWall_MW,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.2,
    0,0,0,
    35.5,0,0,
    35.5,0,3.2;

FenestrationSurface:Detailed,
    Zone1_Wall_S_Win,
    Window,
    Win_Cons,
    Zone1_Wall_S,
    ,
    autocalculate,
    ,
    1,
    4,
    5.325,0,2.4,
    5.325,0,0.8,
    30.175,0,0.8,
    30.175,0,2.4;

BuildingSurface:Detailed,
    Zone1_Wall_E,
    Wall,
    ExtWall_MW,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,0,3.2,
    35.5,0,0,
    35.5,17.5,0,
    35.5,17.5,3.2;

FenestrationSurface:Detailed,
    Zone1_Wall_E_Win,
    Window,
    Win_Cons,
    Zone1_Wall_E,
    ,
    autocalculate,
    ,
    1,
    4,
    35.5,4.375,2.4,
    35.5,4.375,0.8,
    35.5,13.125,0.8,
    35.5,13.125,2.4;

BuildingSurface:Detailed,
    Zone1_Wall_N,
    Wall,
    ExtWall_MW,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,3.2,
    35.5,17.5,0,
    0,17.5,0,
    0,17.5,3.2;

FenestrationSurface:Detailed,
    Zone1_Wall_N_Win,
    Window,
    Win_Cons,
    Zone1_Wall_N,
    ,
    autocalculate,
    ,
    1,
    4,
    28.4,17.5,2.4,
    28.4,17.5,0.8,
    7.1,17.5,0.8,
    7.1,17.5,2.4;

BuildingSurface:Detailed,
    Zone1_Wall_W,
    Wall,
    ExtWall_MW,
    Zone1,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,17.5,3.2,
    0,17.5,0,
    0,0,0,
    0,0,3.2;

FenestrationSurface:Detailed,
    Zone1_Wall_W_Win,
    Window,
    Win_Cons,
    Zone1_Wall_W,
    ,
    autocalculate,
    ,
    1,
    4,
    0,12.25,2.4,
    0,12.25,0.8,
    0,5.25,0.8,
    0,5.25,2.4;

BuildingSurface:Detailed,
    Zone1_Floor,
    Floor,
    Slab_Cons,
    Zone1,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,0,0,
    0,0,0,
    0,17.5,0,
    35.5,17.5,0;

BuildingSurface:Detailed,
    Zone1_Ceil,
    Ceiling,
    IntFloor_Cons,
    Zone1,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,17.5,3.2,
    0,17.5,3.2,
    0,0,3.2,
    35.5,0,3.2;

BuildingSurface:Detailed,
    Zone2_Wall_S,
    Wall,
    ExtWall_MW,
    Zone2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,6.4,
    0,0,3.2,
    35.5,0,3.2,
    35.5,0,6.4;

FenestrationSurface:Detailed,
    Zone2_Wall_S_Win,
    Window,
    Win_Cons,
    Zone2_Wall_S,
    ,
    autocalculate,
    ,
    1,
    4,
    5.325,0,5.6,
    5.325,0,4,
    30.175,0,4,
    30.175,0,5.6;

BuildingSurface:Detailed,
    Zone2_Wall_E,
    Wall,
    ExtWall_MW,
    Zone2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,0,6.4,
    35.5,0,3.2,
    35.5,17.5,3.2,
    35.5,17.5,6.4;

FenestrationSurface:Detailed,
    Zone2_Wall_E_Win,
    Window,
    Win_Cons,
    Zone2_Wall_E,
    ,
    autocalculate,
    ,
    1,
    4,
    35.5,4.375,5.6,
    35.5,4.375,4,
    35.5,13.125,4,
    35.5,13.125,5.6;

BuildingSurface:Detailed,
    Zone2_Wall_N,
    Wall,
    ExtWall_MW,
    Zone2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,6.4,
    35.5,17.5,3.2,
    0,17.5,3.2,
    0,17.5,6.4;

FenestrationSurface:Detailed,
    Zone2_Wall_N_Win,
    Window,
    Win_Cons,
    Zone2_Wall_N,
    ,
    autocalculate,
    ,
    1,
    4,
    28.4,17.5,5.6,
    28.4,17.5,4,
    7.1,17.5,4,
    7.1,17.5,5.6;

BuildingSurface:Detailed,
    Zone2_Wall_W,
    Wall,
    ExtWall_MW,
    Zone2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,17.5,6.4,
    0,17.5,3.2,
    0,0,3.2,
    0,0,6.4;

FenestrationSurface:Detailed,
    Zone2_Wall_W_Win,
    Window,
    Win_Cons,
    Zone2_Wall_W,
    ,
    autocalculate,
    ,
    1,
    4,
    0,12.25,5.6,
    0,12.25,4,
    0,5.25,4,
    0,5.25,5.6;

BuildingSurface:Detailed,
    Zone2_Floor,
    Floor,
    IntFloor_Cons,
    Zone2,
    ,
    Adiabatic,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    35.5,0,3.2,
    0,0,3.2,
    0,17.5,3.2,
    35.5,17.5,3.2;

BuildingSurface:Detailed,
    Zone2_Roof,
    Roof,
    Roof_HW,
    Zone2,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    35.5,17.5,6.4,
    0,17.5,6.4,
    0,0,6.4,
    35.5,0,6.4;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0,
    Until: 16:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.15,
    Until: 16:00,
    1,
    Until: 24:00,
    0.15,
    For: AllOtherDays,
    Until: 24:00,
    0.15;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    0.4,
    Until: 16:00,
    0.85,
    Until: 24:00,
    0.4,
    For: AllOtherDays,
    Until: 24:00,
    0.4;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    14.5,
    Until: 16:00,
    22,
    Until: 24:00,
    14.5,
    For: AllOtherDays,
    Until: 24:00,
    14.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,
    27.5,
    Until: 16:00,
    23.5,
    Until: 24:00,
    27.5,
    For: AllOtherDays,
    Until: 24:00,
    27.5;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    110;

People,
    Zone1_People,
    Zone1,
    OCC_SCH,
    Area/Person,
    ,
    ,
    5.5,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    Zone1_Lights,
    Zone1,
    LTG_SCH,
    Watts/Area,
    ,
    8,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    Zone1_Equip,
    Zone1,
    EQP_SCH,
    Watts/Area,
    ,
    7.6,
    ,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    Zone1_Infil,
    Zone1,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

People,
    Zone2_People,
    Zone2,
    OCC_SCH,
    Area/Person,
    ,
    ,
    5.5,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    Zone2_Lights,
    Zone2,
    LTG_SCH,
    Watts/Area,
    ,
    8,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    Zone2_Equip,
    Zone2,
    EQP_SCH,
    Watts/Area,
    ,
    7.6,
    ,
    0,
    0,
    0;

ZoneInfiltration:DesignFlowRate,
    Zone2_Infil,
    Zone2,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.3,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,
    ;

HVACTemplate:Zone:PTAC,
    Zone1,
    Tstat,
    autosize,
    ,
    ,
    ,
    Flow/Person,
    0.005,
    ,
    ,
    ,
    0.7,
    150,
    0.9,
    1.0,
    autosize,
    3.0,
    autosize,
    Electric,
    1.0;

HVACTemplate:Zone:PTAC,
    Zone2,
    Tstat,
    autosize,
    ,
    ,
    ,
    Flow/Person,
    0.005,
    ,
    ,
    ,
    0.7,
    150,
    0.9,
    1.0,
    autosize,
    3.0,
    autosize,
    Electric,
    1.0;
