Version, 22.2;

Building, T3-test-01, 0, Suburbs, 0.04, 0.4, FullExterior, 25, 6;

Timestep, 6;

GlobalGeometryRules, UpperLeftCorner, Counterclockwise, Relative;

ScheduleTypeLimits, Fraction, 0, 1, Continuous;
ScheduleTypeLimits, Temperature, -60, 200, Continuous;
ScheduleTypeLimits, Any, , , Continuous;

Material, Stucco25, MediumRough, 0.0253, 0.6918, 1858, 837, 0.9, 0.7, 0.7;
Material, Concrete200, MediumRough, 0.2032, 1.311, 2240, 836.8, 0.9, 0.7, 0.7;
Material, Gypsum13, MediumRough, 0.0127, 0.16, 784.9, 830, 0.9, 0.7, 0.7;
Material, Membrane10, MediumRough, 0.0095, 0.16, 1121.3, 1460, 0.9, 0.7, 0.7;
Material, Concrete100, MediumRough, 0.1016, 1.311, 2240, 836.8, 0.9, 0.7, 0.7;
Material, Carpet, MediumRough, 0.0127, 0.06, 288, 1380, 0.9, 0.7, 0.7;
! wall U = 0.57 W/m2-K incl. films
Material, WallIns, MediumRough, 0.065358, 0.049, 265, 836.8, 0.9, 0.7, 0.7;
! roof U = 0.28 W/m2-K incl. films
Material, RoofIns, MediumRough, 0.157696, 0.049, 265, 836.8, 0.9, 0.7, 0.7;

Construction, ExtWall_Cons, Stucco25, WallIns, Concrete200, Gypsum13;
Construction, Roof_Cons, Membrane10, Concrete100, RoofIns, Gypsum13;
Construction, Slab_Cons, Concrete100, Carpet;
Construction, IntFloor_Cons, Concrete100, Carpet;
Construction, IntCeil_Cons, Carpet, Concrete100;
Construction, Partition_Cons, Gypsum13, Gypsum13;

WindowMaterial:SimpleGlazingSystem, Glazing, 2, 0.41, 0.58;
Construction, Win_Cons, Glazing;

Zone, Storey1, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;
Zone, Storey2, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;

ZoneList, AllZones, Storey1, Storey2;

!============ STOREY 1 (z = 0 to 3.2) ============

BuildingSurface:Detailed, S1_Wall_N, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,3.2, 35.5,17.5,0, 0,17.5,0, 0,17.5,3.2;
FenestrationSurface:Detailed, S1_Wall_N_Win, Window, Win_Cons, S1_Wall_N, , autocalculate, , 1, 4,
    25.495455,17.5,2.8, 25.495455,17.5,0.6, 10.004545,17.5,0.6, 10.004545,17.5,2.8;

BuildingSurface:Detailed, S1_Wall_W, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,17.5,3.2, 0,17.5,0, 0,0,0, 0,0,3.2;
FenestrationSurface:Detailed, S1_Wall_W_Win, Window, Win_Cons, S1_Wall_W, , autocalculate, , 1, 4,
    0,11.295455,2.8, 0,11.295455,0.6, 0,6.204545,0.6, 0,6.204545,2.8;

BuildingSurface:Detailed, S1_Wall_S, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,3.2, 0,0,0, 35.5,0,0, 35.5,0,3.2;
FenestrationSurface:Detailed, S1_Wall_S_Win, Window, Win_Cons, S1_Wall_S, , autocalculate, , 1, 4,
    8.713636,0,2.8, 8.713636,0,0.6, 26.786364,0,0.6, 26.786364,0,2.8;

BuildingSurface:Detailed, S1_Wall_E, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,0,3.2, 35.5,0,0, 35.5,17.5,0, 35.5,17.5,3.2;
FenestrationSurface:Detailed, S1_Wall_E_Win, Window, Win_Cons, S1_Wall_E, , autocalculate, , 1, 4,
    35.5,5.568182,2.8, 35.5,5.568182,0.6, 35.5,11.931818,0.6, 35.5,11.931818,2.8;

BuildingSurface:Detailed, S1_Floor, Floor, Slab_Cons, Storey1, , Ground, , NoSun, NoWind, autocalculate, 4,
    35.5,0,0, 0,0,0, 0,17.5,0, 35.5,17.5,0;

BuildingSurface:Detailed, S1_Ceil, Ceiling, IntCeil_Cons, Storey1, , Surface, S2_Floor, NoSun, NoWind, autocalculate, 4,
    35.5,17.5,3.2, 0,17.5,3.2, 0,0,3.2, 35.5,0,3.2;

!============ STOREY 2 (z = 3.2 to 6.4) ============

BuildingSurface:Detailed, S2_Wall_N, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,6.4, 35.5,17.5,3.2, 0,17.5,3.2, 0,17.5,6.4;
FenestrationSurface:Detailed, S2_Wall_N_Win, Window, Win_Cons, S2_Wall_N, , autocalculate, , 1, 4,
    25.495455,17.5,6, 25.495455,17.5,3.8, 10.004545,17.5,3.8, 10.004545,17.5,6;

BuildingSurface:Detailed, S2_Wall_W, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,17.5,6.4, 0,17.5,3.2, 0,0,3.2, 0,0,6.4;
FenestrationSurface:Detailed, S2_Wall_W_Win, Window, Win_Cons, S2_Wall_W, , autocalculate, , 1, 4,
    0,11.295455,6, 0,11.295455,3.8, 0,6.204545,3.8, 0,6.204545,6;

BuildingSurface:Detailed, S2_Wall_S, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,6.4, 0,0,3.2, 35.5,0,3.2, 35.5,0,6.4;
FenestrationSurface:Detailed, S2_Wall_S_Win, Window, Win_Cons, S2_Wall_S, , autocalculate, , 1, 4,
    8.713636,0,6, 8.713636,0,3.8, 26.786364,0,3.8, 26.786364,0,6;

BuildingSurface:Detailed, S2_Wall_E, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,0,6.4, 35.5,0,3.2, 35.5,17.5,3.2, 35.5,17.5,6.4;
FenestrationSurface:Detailed, S2_Wall_E_Win, Window, Win_Cons, S2_Wall_E, , autocalculate, , 1, 4,
    35.5,5.568182,6, 35.5,5.568182,3.8, 35.5,11.931818,3.8, 35.5,11.931818,6;

BuildingSurface:Detailed, S2_Floor, Floor, IntFloor_Cons, Storey2, , Surface, S1_Ceil, NoSun, NoWind, autocalculate, 4,
    35.5,0,3.2, 0,0,3.2, 0,17.5,3.2, 35.5,17.5,3.2;

BuildingSurface:Detailed, S2_Roof, Roof, Roof_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,6.4, 0,17.5,6.4, 0,0,6.4, 35.5,0,6.4;

!============ SCHEDULES ============

Schedule:Compact, ALWAYS_ON, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1;

! 0 = cycling fan
Schedule:Compact, CYCLING_FAN_SCH, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 0;

Schedule:Compact, OCC_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0, Until: 16:00, 1, Until: 24:00, 0,
    For: AllOtherDays, Until: 24:00, 0;

Schedule:Compact, LTG_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.15, Until: 16:00, 1, Until: 24:00, 0.15,
    For: AllOtherDays, Until: 24:00, 0.15;

Schedule:Compact, EQP_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.4, Until: 16:00, 0.85, Until: 24:00, 0.4,
    For: AllOtherDays, Until: 24:00, 0.4;

Schedule:Compact, HTGSETP_SCH, Temperature, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 14.5, Until: 16:00, 22, Until: 24:00, 14.5,
    For: AllOtherDays, Until: 24:00, 14.5;

Schedule:Compact, CLGSETP_SCH, Temperature, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 27.5, Until: 16:00, 23.5, Until: 24:00, 27.5,
    For: AllOtherDays, Until: 24:00, 27.5;

Schedule:Compact, ACTIVITY_SCH, Any, Through: 12/31, For: AllDays, Until: 24:00, 110;

!============ INTERNAL GAINS ============

People, AllZones_People, AllZones, OCC_SCH, Area/Person, , , 5.5, 0.3, autocalculate, ACTIVITY_SCH;

Lights, AllZones_Lights, AllZones, LTG_SCH, Watts/Area, , 8, , 0, 0.7, 0.2, 1;

ElectricEquipment, AllZones_Equip, AllZones, EQP_SCH, Watts/Area, , 7.6, , 0, 0.5, 0;

ZoneInfiltration:DesignFlowRate, AllZones_Infil, AllZones, ALWAYS_ON, AirChanges/Hour, , , , 0.3, 1, 0, 0, 0;

!============ HVAC ============

HVACTemplate:Thermostat, Tstat, HTGSETP_SCH, , CLGSETP_SCH, ;

HVACTemplate:Zone:PTAC,
    Storey1,                 !- Zone Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate
    autosize,                !- Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow Rate per Person
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area
    ,                        !- Outdoor Air Flow Rate per Zone
    ,                        !- System Availability Schedule Name
    CYCLING_FAN_SCH,         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    150,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity

HVACTemplate:Zone:PTAC,
    Storey2,                 !- Zone Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate
    autosize,                !- Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow Rate per Person
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area
    ,                        !- Outdoor Air Flow Rate per Zone
    ,                        !- System Availability Schedule Name
    CYCLING_FAN_SCH,         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    150,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity
