Version, 22.2;

Building, T3-test-05, 30, Suburbs, 0.04, 0.4, FullExterior, 25, 6;

Timestep, 6;

GlobalGeometryRules, UpperLeftCorner, Counterclockwise, Relative;

ScheduleTypeLimits, Fraction, 0, 1, Continuous;
ScheduleTypeLimits, Temperature, -60, 200, Continuous;
ScheduleTypeLimits, Any, , , Continuous;

Material, MetalSiding, MediumRough, 0.0015, 44.96, 7688.9, 410, 0.9, 0.7, 0.7;
Material, Plywood16, MediumRough, 0.0159, 0.12, 544, 1210, 0.9, 0.7, 0.7;
Material, Gypsum13, MediumRough, 0.0127, 0.16, 784.9, 830, 0.9, 0.7, 0.7;
Material, Membrane10, MediumRough, 0.0095, 0.16, 1121.3, 1460, 0.9, 0.7, 0.7;
Material, MetalDeck, MediumRough, 0.0015, 45.006, 7680, 418.4, 0.9, 0.7, 0.7;
Material, Concrete100, MediumRough, 0.1016, 1.311, 2240, 836.8, 0.9, 0.7, 0.7;
Material, Carpet, MediumRough, 0.0127, 0.06, 288, 1380, 0.9, 0.7, 0.7;
! wall U = 0.51 W/m2-K incl. films
Material, WallIns, MediumRough, 0.078364, 0.049, 265, 836.8, 0.9, 0.7, 0.7;
! roof U = 0.2 W/m2-K incl. films
Material, RoofIns, MediumRough, 0.235381, 0.049, 265, 836.8, 0.9, 0.7, 0.7;

Construction, ExtWall_Cons, MetalSiding, Plywood16, WallIns, Gypsum13;
Construction, Roof_Cons, Membrane10, RoofIns, MetalDeck;
Construction, Slab_Cons, Concrete100, Carpet;
Construction, IntFloor_Cons, Concrete100, Carpet;
Construction, IntCeil_Cons, Carpet, Concrete100;
Construction, Partition_Cons, Gypsum13, Gypsum13;

WindowMaterial:SimpleGlazingSystem, Glazing, 3.4, 0.5, 0.72;
Construction, Win_Cons, Glazing;

Zone, Storey1, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;
Zone, Storey2, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;

ZoneList, AllZones, Storey1, Storey2;

!============ STOREY 1 (z = 0 to 3.2) ============

BuildingSurface:Detailed, S1_Wall_N, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    28,14,3.2, 28,14,0, 0,14,0, 0,14,3.2;
FenestrationSurface:Detailed, S1_Wall_N_Win, Window, Win_Cons, S1_Wall_N, , autocalculate, , 1, 4,
    20.109091,14,2.8, 20.109091,14,0.6, 7.890909,14,0.6, 7.890909,14,2.8;

BuildingSurface:Detailed, S1_Wall_W, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,14,3.2, 0,14,0, 0,0,0, 0,0,3.2;

BuildingSurface:Detailed, S1_Wall_S, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,3.2, 0,0,0, 28,0,0, 28,0,3.2;
FenestrationSurface:Detailed, S1_Wall_S_Win, Window, Win_Cons, S1_Wall_S, , autocalculate, , 1, 4,
    11.963636,0,2.8, 11.963636,0,0.6, 16.036364,0,0.6, 16.036364,0,2.8;

BuildingSurface:Detailed, S1_Wall_E, Wall, ExtWall_Cons, Storey1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    28,0,3.2, 28,0,0, 28,14,0, 28,14,3.2;
FenestrationSurface:Detailed, S1_Wall_E_Win, Window, Win_Cons, S1_Wall_E, , autocalculate, , 1, 4,
    28,3.945455,2.8, 28,3.945455,0.6, 28,10.054545,0.6, 28,10.054545,2.8;

BuildingSurface:Detailed, S1_Floor, Floor, Slab_Cons, Storey1, , Ground, , NoSun, NoWind, autocalculate, 4,
    28,0,0, 0,0,0, 0,14,0, 28,14,0;

BuildingSurface:Detailed, S1_Ceil, Ceiling, IntCeil_Cons, Storey1, , Surface, S2_Floor, NoSun, NoWind, autocalculate, 4,
    28,14,3.2, 0,14,3.2, 0,0,3.2, 28,0,3.2;

!============ STOREY 2 (z = 3.2 to 6.4) ============

BuildingSurface:Detailed, S2_Wall_N, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    28,14,6.4, 28,14,3.2, 0,14,3.2, 0,14,6.4;
FenestrationSurface:Detailed, S2_Wall_N_Win, Window, Win_Cons, S2_Wall_N, , autocalculate, , 1, 4,
    20.109091,14,6, 20.109091,14,3.8, 7.890909,14,3.8, 7.890909,14,6;

BuildingSurface:Detailed, S2_Wall_W, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,14,6.4, 0,14,3.2, 0,0,3.2, 0,0,6.4;

BuildingSurface:Detailed, S2_Wall_S, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,6.4, 0,0,3.2, 28,0,3.2, 28,0,6.4;
FenestrationSurface:Detailed, S2_Wall_S_Win, Window, Win_Cons, S2_Wall_S, , autocalculate, , 1, 4,
    11.963636,0,6, 11.963636,0,3.8, 16.036364,0,3.8, 16.036364,0,6;

BuildingSurface:Detailed, S2_Wall_E, Wall, ExtWall_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    28,0,6.4, 28,0,3.2, 28,14,3.2, 28,14,6.4;
FenestrationSurface:Detailed, S2_Wall_E_Win, Window, Win_Cons, S2_Wall_E, , autocalculate, , 1, 4,
    28,3.945455,6, 28,3.945455,3.8, 28,10.054545,3.8, 28,10.054545,6;

BuildingSurface:Detailed, S2_Floor, Floor, IntFloor_Cons, Storey2, , Surface, S1_Ceil, NoSun, NoWind, autocalculate, 4,
    28,0,3.2, 0,0,3.2, 0,14,3.2, 28,14,3.2;

BuildingSurface:Detailed, S2_Roof, Roof, Roof_Cons, Storey2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    28,14,6.4, 0,14,6.4, 0,0,6.4, 28,0,6.4;

!============ SCHEDULES ============

Schedule:Compact, ALWAYS_ON, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1;

! 0 = cycling fan
Schedule:Compact, CYCLING_FAN_SCH, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 0;

Schedule:Compact, OCC_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 08:00, 0, Until: 18:00, 1, Until: 24:00, 0,
    For: AllOtherDays, Until: 24:00, 0;

Schedule:Compact, LTG_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 08:00, 0.05, Until: 18:00, 0.8, Until: 24:00, 0.05,
    For: AllOtherDays, Until: 24:00, 0.05;

Schedule:Compact, EQP_SCH, Fraction, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 08:00, 0.35, Until: 18:00, 1, Until: 24:00, 0.35,
    For: AllOtherDays, Until: 24:00, 0.35;

Schedule:Compact, HTGSETP_SCH, Temperature, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 08:00, 16.5, Until: 18:00, 21.5, Until: 24:00, 16.5,
    For: AllOtherDays, Until: 24:00, 16.5;

Schedule:Compact, CLGSETP_SCH, Temperature, Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 08:00, 29.5, Until: 18:00, 24.5, Until: 24:00, 29.5,
    For: AllOtherDays, Until: 24:00, 29.5;

Schedule:Compact, ACTIVITY_SCH, Any, Through: 12/31, For: AllDays, Until: 24:00, 130;

!============ INTERNAL GAINS ============

People, AllZones_People, AllZones, OCC_SCH, Area/Person, , , 20, 0.3, autocalculate, ACTIVITY_SCH;

Lights, AllZones_Lights, AllZones, LTG_SCH, Watts/Area, , 7.4, , 0, 0.7, 0.2, 1;

ElectricEquipment, AllZones_Equip, AllZones, EQP_SCH, Watts/Area, , 6.6, , 0, 0.5, 0;

ZoneInfiltration:DesignFlowRate, AllZones_Infil, AllZones, ALWAYS_ON, AirChanges/Hour, , , , 0.45, 1, 0, 0, 0;

!============ HVAC ============

HVACTemplate:Thermostat, Tstat, HTGSETP_SCH, , CLGSETP_SCH, ;

HVACTemplate:Zone:Unitary,
    Storey1,                 !- Zone Name
    PSZ_Storey1,             !- Template Unitary System Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.006;                   !- Outdoor Air Flow Rate per Person

HVACTemplate:System:Unitary,
    PSZ_Storey1,             !- Name
    ,                        !- System Availability Schedule Name
    Storey1,                 !- Control Zone or Thermostat Location Name
    autosize,                !- Supply Fan Maximum Flow Rate
    CYCLING_FAN_SCH,         !- Supply Fan Operating Mode Schedule Name
    0.5,                     !- Supply Fan Total Efficiency
    500,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    1.0,                     !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Design Supply Air Temperature
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.3,                     !- Cooling Coil Gross Rated COP
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Design Supply Air Temperature
    autosize,                !- Heating Coil Capacity
    0.88,                    !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                !- Maximum Outdoor Air Flow Rate
    autosize,                !- Minimum Outdoor Air Flow Rate
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer;            !- Economizer Type

HVACTemplate:Zone:Unitary,
    Storey2,                 !- Zone Name
    PSZ_Storey2,             !- Template Unitary System Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.006;                   !- Outdoor Air Flow Rate per Person

HVACTemplate:System:Unitary,
    PSZ_Storey2,             !- Name
    ,                        !- System Availability Schedule Name
    Storey2,                 !- Control Zone or Thermostat Location Name
    autosize,                !- Supply Fan Maximum Flow Rate
    CYCLING_FAN_SCH,         !- Supply Fan Operating Mode Schedule Name
    0.5,                     !- Supply Fan Total Efficiency
    500,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    1.0,                     !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Design Supply Air Temperature
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.3,                     !- Cooling Coil Gross Rated COP
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Design Supply Air Temperature
    autosize,                !- Heating Coil Capacity
    0.88,                    !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load
    autosize,                !- Maximum Outdoor Air Flow Rate
    autosize,                !- Minimum Outdoor Air Flow Rate
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer;            !- Economizer Type
