Version,22.2;
Building,T2-test-03,15,Suburbs,0.04,0.4,FullExterior,25,6;
Timestep,4;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,Relative;
ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any,,,Continuous;

Material,MetalSiding,MediumRough,0.0015,44.96,7688.9,410,0.9,0.7,0.7;
Material,Plywood16,MediumRough,0.0159,0.12,544,1210,0.9,0.7,0.7;
Material,Gypsum13,MediumRough,0.0127,0.16,784.9,830,0.9,0.7,0.7;
Material,Membrane10,MediumRough,0.0095,0.16,1121.3,1460,0.9,0.7,0.7;
Material,MetalDeck,MediumRough,0.0015,45.006,7680,418.4,0.9,0.7,0.7;
Material,Concrete100,MediumRough,0.1,1.311,2240,836.8,0.9,0.7,0.7;
Material,Carpet,MediumRough,0.0127,0.06,288,1380,0.9,0.7,0.7;
Material,WallIns,MediumRough,0.0476,0.049,265,836.8,0.9,0.7,0.7;
Material,RoofIns,MediumRough,0.1263,0.049,265,836.8,0.9,0.7,0.7;

Construction,ExtWall_Cons,MetalSiding,Plywood16,WallIns,Gypsum13;
Construction,Roof_Cons,Membrane10,RoofIns,MetalDeck;
Construction,Slab_Cons,Concrete100,Carpet;
Construction,UpperFloor_Cons,Concrete100,Carpet;
Construction,LowerCeil_Cons,Carpet,Concrete100;
Construction,Partition_Cons,Gypsum13,Gypsum13;
WindowMaterial:SimpleGlazingSystem,Glazing,2.3,0.52,0.75;
Construction,Win_Cons,Glazing;

Zone,Z1_South,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z1_East,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z1_North,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z1_West,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z1_Core,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z2_South,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z2_East,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z2_North,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z2_West,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,Z2_Core,0,0,0,0,1,1,autocalculate,autocalculate;

! ---------- Storey 1 ----------
BuildingSurface:Detailed,1S_ext,Wall,ExtWall_Cons,Z1_South,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,0,4,0,0,0,44,0,0,44,0,4;
BuildingSurface:Detailed,1S_pE,Wall,Partition_Cons,Z1_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,0,4,44,0,0,39.5,4.5,0,39.5,4.5,4;
BuildingSurface:Detailed,1S_pC,Wall,Partition_Cons,Z1_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,4,39.5,4.5,0,4.5,4.5,0,4.5,4.5,4;
BuildingSurface:Detailed,1S_pW,Wall,Partition_Cons,Z1_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,4,4.5,4.5,0,0,0,0,0,0,4;
BuildingSurface:Detailed,1S_fl,Floor,Slab_Cons,Z1_South,,Ground,,NoSun,NoWind,autocalculate,4,4.5,4.5,0,39.5,4.5,0,44,0,0,0,0,0;
BuildingSurface:Detailed,1S_ce,Ceiling,LowerCeil_Cons,Z1_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,0,4,44,0,4,39.5,4.5,4,4.5,4.5,4;

BuildingSurface:Detailed,1E_ext,Wall,ExtWall_Cons,Z1_East,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,0,4,44,0,0,44,20.5,0,44,20.5,4;
BuildingSurface:Detailed,1E_pN,Wall,Partition_Cons,Z1_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,20.5,4,44,20.5,0,39.5,16,0,39.5,16,4;
BuildingSurface:Detailed,1E_pC,Wall,Partition_Cons,Z1_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,4,39.5,16,0,39.5,4.5,0,39.5,4.5,4;
BuildingSurface:Detailed,1E_pS,Wall,Partition_Cons,Z1_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,4,39.5,4.5,0,44,0,0,44,0,4;
BuildingSurface:Detailed,1E_fl,Floor,Slab_Cons,Z1_East,,Ground,,NoSun,NoWind,autocalculate,4,39.5,4.5,0,39.5,16,0,44,20.5,0,44,0,0;
BuildingSurface:Detailed,1E_ce,Ceiling,LowerCeil_Cons,Z1_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,0,4,44,20.5,4,39.5,16,4,39.5,4.5,4;

BuildingSurface:Detailed,1N_ext,Wall,ExtWall_Cons,Z1_North,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,20.5,4,44,20.5,0,0,20.5,0,0,20.5,4;
BuildingSurface:Detailed,1N_pW,Wall,Partition_Cons,Z1_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,20.5,4,0,20.5,0,4.5,16,0,4.5,16,4;
BuildingSurface:Detailed,1N_pC,Wall,Partition_Cons,Z1_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,4,4.5,16,0,39.5,16,0,39.5,16,4;
BuildingSurface:Detailed,1N_pE,Wall,Partition_Cons,Z1_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,4,39.5,16,0,44,20.5,0,44,20.5,4;
BuildingSurface:Detailed,1N_fl,Floor,Slab_Cons,Z1_North,,Ground,,NoSun,NoWind,autocalculate,4,39.5,16,0,4.5,16,0,0,20.5,0,44,20.5,0;
BuildingSurface:Detailed,1N_ce,Ceiling,LowerCeil_Cons,Z1_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,20.5,4,0,20.5,4,4.5,16,4,39.5,16,4;

BuildingSurface:Detailed,1W_ext,Wall,ExtWall_Cons,Z1_West,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,20.5,4,0,20.5,0,0,0,0,0,0,4;
BuildingSurface:Detailed,1W_pS,Wall,Partition_Cons,Z1_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,0,4,0,0,0,4.5,4.5,0,4.5,4.5,4;
BuildingSurface:Detailed,1W_pC,Wall,Partition_Cons,Z1_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,4,4.5,4.5,0,4.5,16,0,4.5,16,4;
BuildingSurface:Detailed,1W_pN,Wall,Partition_Cons,Z1_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,4,4.5,16,0,0,20.5,0,0,20.5,4;
BuildingSurface:Detailed,1W_fl,Floor,Slab_Cons,Z1_West,,Ground,,NoSun,NoWind,autocalculate,4,4.5,16,0,4.5,4.5,0,0,0,0,0,20.5,0;
BuildingSurface:Detailed,1W_ce,Ceiling,LowerCeil_Cons,Z1_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,20.5,4,0,0,4,4.5,4.5,4,4.5,16,4;

BuildingSurface:Detailed,1C_pS,Wall,Partition_Cons,Z1_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,4,4.5,4.5,0,39.5,4.5,0,39.5,4.5,4;
BuildingSurface:Detailed,1C_pE,Wall,Partition_Cons,Z1_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,4,39.5,4.5,0,39.5,16,0,39.5,16,4;
BuildingSurface:Detailed,1C_pN,Wall,Partition_Cons,Z1_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,4,39.5,16,0,4.5,16,0,4.5,16,4;
BuildingSurface:Detailed,1C_pW,Wall,Partition_Cons,Z1_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,4,4.5,16,0,4.5,4.5,0,4.5,4.5,4;
BuildingSurface:Detailed,1C_fl,Floor,Slab_Cons,Z1_Core,,Ground,,NoSun,NoWind,autocalculate,4,4.5,16,0,39.5,16,0,39.5,4.5,0,4.5,4.5,0;
BuildingSurface:Detailed,1C_ce,Ceiling,LowerCeil_Cons,Z1_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,4,39.5,4.5,4,39.5,16,4,4.5,16,4;

! ---------- Storey 2 ----------
BuildingSurface:Detailed,2S_ext,Wall,ExtWall_Cons,Z2_South,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,0,8,0,0,4,44,0,4,44,0,8;
BuildingSurface:Detailed,2S_pE,Wall,Partition_Cons,Z2_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,0,8,44,0,4,39.5,4.5,4,39.5,4.5,8;
BuildingSurface:Detailed,2S_pC,Wall,Partition_Cons,Z2_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,8,39.5,4.5,4,4.5,4.5,4,4.5,4.5,8;
BuildingSurface:Detailed,2S_pW,Wall,Partition_Cons,Z2_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,8,4.5,4.5,4,0,0,4,0,0,8;
BuildingSurface:Detailed,2S_fl,Floor,UpperFloor_Cons,Z2_South,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,4,39.5,4.5,4,44,0,4,0,0,4;
BuildingSurface:Detailed,2S_rf,Roof,Roof_Cons,Z2_South,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,0,8,44,0,8,39.5,4.5,8,4.5,4.5,8;

BuildingSurface:Detailed,2E_ext,Wall,ExtWall_Cons,Z2_East,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,0,8,44,0,4,44,20.5,4,44,20.5,8;
BuildingSurface:Detailed,2E_pN,Wall,Partition_Cons,Z2_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,44,20.5,8,44,20.5,4,39.5,16,4,39.5,16,8;
BuildingSurface:Detailed,2E_pC,Wall,Partition_Cons,Z2_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,8,39.5,16,4,39.5,4.5,4,39.5,4.5,8;
BuildingSurface:Detailed,2E_pS,Wall,Partition_Cons,Z2_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,8,39.5,4.5,4,44,0,4,44,0,8;
BuildingSurface:Detailed,2E_fl,Floor,UpperFloor_Cons,Z2_East,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,4,39.5,16,4,44,20.5,4,44,0,4;
BuildingSurface:Detailed,2E_rf,Roof,Roof_Cons,Z2_East,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,0,8,44,20.5,8,39.5,16,8,39.5,4.5,8;

BuildingSurface:Detailed,2N_ext,Wall,ExtWall_Cons,Z2_North,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,20.5,8,44,20.5,4,0,20.5,4,0,20.5,8;
BuildingSurface:Detailed,2N_pW,Wall,Partition_Cons,Z2_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,20.5,8,0,20.5,4,4.5,16,4,4.5,16,8;
BuildingSurface:Detailed,2N_pC,Wall,Partition_Cons,Z2_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,8,4.5,16,4,39.5,16,4,39.5,16,8;
BuildingSurface:Detailed,2N_pE,Wall,Partition_Cons,Z2_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,8,39.5,16,4,44,20.5,4,44,20.5,8;
BuildingSurface:Detailed,2N_fl,Floor,UpperFloor_Cons,Z2_North,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,4,4.5,16,4,0,20.5,4,44,20.5,4;
BuildingSurface:Detailed,2N_rf,Roof,Roof_Cons,Z2_North,,Outdoors,,SunExposed,WindExposed,autocalculate,4,44,20.5,8,0,20.5,8,4.5,16,8,39.5,16,8;

BuildingSurface:Detailed,2W_ext,Wall,ExtWall_Cons,Z2_West,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,20.5,8,0,20.5,4,0,0,4,0,0,8;
BuildingSurface:Detailed,2W_pS,Wall,Partition_Cons,Z2_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,0,0,8,0,0,4,4.5,4.5,4,4.5,4.5,8;
BuildingSurface:Detailed,2W_pC,Wall,Partition_Cons,Z2_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,8,4.5,4.5,4,4.5,16,4,4.5,16,8;
BuildingSurface:Detailed,2W_pN,Wall,Partition_Cons,Z2_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,8,4.5,16,4,0,20.5,4,0,20.5,8;
BuildingSurface:Detailed,2W_fl,Floor,UpperFloor_Cons,Z2_West,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,4,4.5,4.5,4,0,0,4,0,20.5,4;
BuildingSurface:Detailed,2W_rf,Roof,Roof_Cons,Z2_West,,Outdoors,,SunExposed,WindExposed,autocalculate,4,0,20.5,8,0,0,8,4.5,4.5,8,4.5,16,8;

BuildingSurface:Detailed,2C_pS,Wall,Partition_Cons,Z2_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,4.5,8,4.5,4.5,4,39.5,4.5,4,39.5,4.5,8;
BuildingSurface:Detailed,2C_pE,Wall,Partition_Cons,Z2_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,4.5,8,39.5,4.5,4,39.5,16,4,39.5,16,8;
BuildingSurface:Detailed,2C_pN,Wall,Partition_Cons,Z2_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,39.5,16,8,39.5,16,4,4.5,16,4,4.5,16,8;
BuildingSurface:Detailed,2C_pW,Wall,Partition_Cons,Z2_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,8,4.5,16,4,4.5,4.5,4,4.5,4.5,8;
BuildingSurface:Detailed,2C_fl,Floor,UpperFloor_Cons,Z2_Core,,Adiabatic,,NoSun,NoWind,autocalculate,4,4.5,16,4,39.5,16,4,39.5,4.5,4,4.5,4.5,4;
BuildingSurface:Detailed,2C_rf,Roof,Roof_Cons,Z2_Core,,Outdoors,,SunExposed,WindExposed,autocalculate,4,4.5,4.5,8,39.5,4.5,8,39.5,16,8,4.5,16,8;

! ---------- Windows ----------
FenestrationSurface:Detailed,1S_win,Window,Win_Cons,1S_ext,,autocalculate,,1,4,0.5,0,2.4093,0.5,0,1.5907,43.5,0,1.5907,43.5,0,2.4093;
FenestrationSurface:Detailed,1E_win,Window,Win_Cons,1E_ext,,autocalculate,,1,4,44,0.5,2.841,44,0.5,1.159,44,20,1.159,44,20,2.841;
FenestrationSurface:Detailed,1N_win,Window,Win_Cons,1N_ext,,autocalculate,,1,4,43.5,20.5,2.2046,43.5,20.5,1.7954,0.5,20.5,1.7954,0.5,20.5,2.2046;
FenestrationSurface:Detailed,1W_win,Window,Win_Cons,1W_ext,,autocalculate,,1,4,0,20,2.3154,0,20,1.6846,0,0.5,1.6846,0,0.5,2.3154;
FenestrationSurface:Detailed,2S_win,Window,Win_Cons,2S_ext,,autocalculate,,1,4,0.5,0,6.4093,0.5,0,5.5907,43.5,0,5.5907,43.5,0,6.4093;
FenestrationSurface:Detailed,2E_win,Window,Win_Cons,2E_ext,,autocalculate,,1,4,44,0.5,6.841,44,0.5,5.159,44,20,5.159,44,20,6.841;
FenestrationSurface:Detailed,2N_win,Window,Win_Cons,2N_ext,,autocalculate,,1,4,43.5,20.5,6.2046,43.5,20.5,5.7954,0.5,20.5,5.7954,0.5,20.5,6.2046;
FenestrationSurface:Detailed,2W_win,Window,Win_Cons,2W_ext,,autocalculate,,1,4,0,20,6.3154,0,20,5.6846,0,0.5,5.6846,0,0.5,6.3154;

Schedule:Compact,ALWAYS_ON,Fraction,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,OCC_SCH,Fraction,Through: 12/31,For: Weekdays SummerDesignDay WinterDesignDay,Until: 08:00,0,Until: 18:00,1,Until: 24:00,0,For: AllOtherDays,Until: 24:00,0;
Schedule:Compact,LTG_SCH,Fraction,Through: 12/31,For: Weekdays SummerDesignDay WinterDesignDay,Until: 08:00,0.05,Until: 18:00,1,Until: 24:00,0.05,For: AllOtherDays,Until: 24:00,0.05;
Schedule:Compact,EQP_SCH,Fraction,Through: 12/31,For: Weekdays SummerDesignDay WinterDesignDay,Until: 08:00,0.4,Until: 18:00,0.9,Until: 24:00,0.4,For: AllOtherDays,Until: 24:00,0.4;
Schedule:Compact,HTGSETP_SCH,Temperature,Through: 12/31,For: Weekdays SummerDesignDay WinterDesignDay,Until: 08:00,15,Until: 18:00,20.5,Until: 24:00,15,For: AllOtherDays,Until: 24:00,15;
Schedule:Compact,CLGSETP_SCH,Temperature,Through: 12/31,For: Weekdays SummerDesignDay WinterDesignDay,Until: 08:00,28,Until: 18:00,24.5,Until: 24:00,28,For: AllOtherDays,Until: 24:00,28;
Schedule:Compact,ACTIVITY_SCH,Any,Through: 12/31,For: AllDays,Until: 24:00,120;

People,Z1_South_People,Z1_South,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z1_East_People,Z1_East,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z1_North_People,Z1_North,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z1_West_People,Z1_West,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z1_Core_People,Z1_Core,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z2_South_People,Z2_South,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z2_East_People,Z2_East,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z2_North_People,Z2_North,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z2_West_People,Z2_West,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
People,Z2_Core_People,Z2_Core,OCC_SCH,Area/Person,,,24,0.3,autocalculate,ACTIVITY_SCH;
Lights,Z1_South_Lights,Z1_South,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z1_East_Lights,Z1_East,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z1_North_Lights,Z1_North,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z1_West_Lights,Z1_West,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z1_Core_Lights,Z1_Core,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z2_South_Lights,Z2_South,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z2_East_Lights,Z2_East,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z2_North_Lights,Z2_North,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z2_West_Lights,Z2_West,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
Lights,Z2_Core_Lights,Z2_Core,LTG_SCH,Watts/Area,,6.1,,0,0.7,0.2,1;
ElectricEquipment,Z1_South_Equip,Z1_South,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z1_East_Equip,Z1_East,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z1_North_Equip,Z1_North,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z1_West_Equip,Z1_West,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z1_Core_Equip,Z1_Core,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z2_South_Equip,Z2_South,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z2_East_Equip,Z2_East,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z2_North_Equip,Z2_North,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z2_West_Equip,Z2_West,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ElectricEquipment,Z2_Core_Equip,Z2_Core,EQP_SCH,Watts/Area,,11.3,,0,0.3,0;
ZoneInfiltration:DesignFlowRate,Z1_South_Infil,Z1_South,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z1_East_Infil,Z1_East,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z1_North_Infil,Z1_North,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z1_West_Infil,Z1_West,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z1_Core_Infil,Z1_Core,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z2_South_Infil,Z2_South,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z2_East_Infil,Z2_East,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z2_North_Infil,Z2_North,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z2_West_Infil,Z2_West,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Z2_Core_Infil,Z2_Core,ALWAYS_ON,AirChanges/Hour,,,,0.15,1,0,0,0;

HVACTemplate:Thermostat,Tstat,HTGSETP_SCH,,CLGSETP_SCH,;
HVACTemplate:Zone:IdealLoadsAirSystem,Z1_South,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z1_East,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z1_North,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z1_West,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z1_Core,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z2_South,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z2_East,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z2_North,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z2_West,Tstat;
HVACTemplate:Zone:IdealLoadsAirSystem,Z2_Core,Tstat;
