Building,
    Office_Chicago,
    0,
    Suburbs,
    0.04,
    0.4,
    FullInteriorAndExterior,
    25,
    6;

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits,
    Fraction,
    0,
    1,
    Continuous;

ScheduleTypeLimits,
    Temperature,
    -60,
    200,
    Continuous;

ScheduleTypeLimits,
    Any,
    ,
    ,
    Continuous;

Material,
    Concrete200,
    MediumRough,
    0.2032,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    WallIns,
    MediumRough,
    0.04399,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Gypsum13,
    MediumRough,
    0.0127,
    0.16,
    784.9,
    830,
    0.9,
    0.7,
    0.7;

Material,
    Membrane10,
    MediumRough,
    0.0095,
    0.16,
    1121.3,
    1460,
    0.9,
    0.7,
    0.7;

Material,
    RoofIns,
    MediumRough,
    0.1946,
    0.049,
    265,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    MetalDeck,
    MediumRough,
    0.0015,
    45.006,
    7680,
    418.4,
    0.9,
    0.7,
    0.7;

Material,
    Concrete100,
    MediumRough,
    0.1016,
    1.311,
    2240,
    836.8,
    0.9,
    0.7,
    0.7;

Material,
    Carpet,
    MediumRough,
    0.0127,
    0.06,
    288,
    1380,
    0.9,
    0.7,
    0.7;

Construction,
    ExtWall_Cons,
    Concrete200,
    WallIns,
    Gypsum13;

Construction,
    Roof_Cons,
    Membrane10,
    RoofIns,
    MetalDeck;

Construction,
    Slab_Cons,
    Concrete100,
    Carpet;

Construction,
    Partition_Cons,
    Gypsum13,
    Gypsum13;

WindowMaterial:SimpleGlazingSystem,
    Glazing,
    1.5,
    0.24,
    0.34;

Construction,
    Win_Cons,
    Glazing;

Zone,
    South_Zone,
    0,0,0,0,1,1,autocalculate,autocalculate;

Zone,
    East_Zone,
    0,0,0,0,1,1,autocalculate,autocalculate;

Zone,
    North_Zone,
    0,0,0,0,1,1,autocalculate,autocalculate;

Zone,
    West_Zone,
    0,0,0,0,1,1,autocalculate,autocalculate;

Zone,
    Core_Zone,
    0,0,0,0,1,1,autocalculate,autocalculate;

BuildingSurface:Detailed,
    South_Ext,
    Wall,
    ExtWall_Cons,
    South_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,0,
    22,0,0,
    22,0,3.5,
    0,0,3.5;

FenestrationSurface:Detailed,
    South_Window,
    Window,
    Win_Cons,
    South_Ext,
    ,
    autocalculate,
    ,
    1,
    4,
    8.1125,0,0.75,
    13.8875,0,0.75,
    13.8875,0,2.75,
    8.1125,0,2.75;

BuildingSurface:Detailed,
    South_East_Diag,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Surface,
    East_South_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    22,0,0,
    17,5,0,
    17,5,3.5,
    22,0,3.5;

BuildingSurface:Detailed,
    South_Core,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Surface,
    Core_South,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,5,0,
    5,5,0,
    5,5,3.5,
    17,5,3.5;

BuildingSurface:Detailed,
    South_West_Diag,
    Wall,
    Partition_Cons,
    South_Zone,
    ,
    Surface,
    West_South_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,5,0,
    0,0,0,
    0,0,3.5,
    5,5,3.5;

BuildingSurface:Detailed,
    South_Floor,
    Floor,
    Slab_Cons,
    South_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,5,0,
    17,5,0,
    22,0,0,
    0,0,0;

BuildingSurface:Detailed,
    South_Roof,
    Roof,
    Roof_Cons,
    South_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,0,3.5,
    22,0,3.5,
    17,5,3.5,
    5,5,3.5;

BuildingSurface:Detailed,
    East_Ext,
    Wall,
    ExtWall_Cons,
    East_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    22,0,0,
    22,18.5,0,
    22,18.5,3.5,
    22,0,3.5;

FenestrationSurface:Detailed,
    East_Window,
    Window,
    Win_Cons,
    East_Ext,
    ,
    autocalculate,
    ,
    1,
    4,
    22,3.5844,0.75,
    22,14.9156,0.75,
    22,14.9156,2.75,
    22,3.5844,2.75;

BuildingSurface:Detailed,
    East_North_Diag,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Surface,
    North_East_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    22,18.5,0,
    17,13.5,0,
    17,13.5,3.5,
    22,18.5,3.5;

BuildingSurface:Detailed,
    East_Core,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Surface,
    Core_East,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,13.5,0,
    17,5,0,
    17,5,3.5,
    17,13.5,3.5;

BuildingSurface:Detailed,
    East_South_Diag,
    Wall,
    Partition_Cons,
    East_Zone,
    ,
    Surface,
    South_East_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,5,0,
    22,0,0,
    22,0,3.5,
    17,5,3.5;

BuildingSurface:Detailed,
    East_Floor,
    Floor,
    Slab_Cons,
    East_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,5,0,
    17,13.5,0,
    22,18.5,0,
    22,0,0;

BuildingSurface:Detailed,
    East_Roof,
    Roof,
    Roof_Cons,
    East_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    22,0,3.5,
    22,18.5,3.5,
    17,13.5,3.5,
    17,5,3.5;

BuildingSurface:Detailed,
    North_Ext,
    Wall,
    ExtWall_Cons,
    North_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    22,18.5,0,
    0,18.5,0,
    0,18.5,3.5,
    22,18.5,3.5;

FenestrationSurface:Detailed,
    North_Window,
    Window,
    Win_Cons,
    North_Ext,
    ,
    autocalculate,
    ,
    1,
    4,
    12.925,18.5,0.75,
    9.075,18.5,0.75,
    9.075,18.5,2.75,
    12.925,18.5,2.75;

BuildingSurface:Detailed,
    North_West_Diag,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Surface,
    West_North_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,18.5,0,
    5,13.5,0,
    5,13.5,3.5,
    0,18.5,3.5;

BuildingSurface:Detailed,
    North_Core,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Surface,
    Core_North,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,13.5,0,
    17,13.5,0,
    17,13.5,3.5,
    5,13.5,3.5;

BuildingSurface:Detailed,
    North_East_Diag,
    Wall,
    Partition_Cons,
    North_Zone,
    ,
    Surface,
    East_North_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,13.5,0,
    22,18.5,0,
    22,18.5,3.5,
    17,13.5,3.5;

BuildingSurface:Detailed,
    North_Floor,
    Floor,
    Slab_Cons,
    North_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,13.5,0,
    5,13.5,0,
    0,18.5,0,
    22,18.5,0;

BuildingSurface:Detailed,
    North_Roof,
    Roof,
    Roof_Cons,
    North_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    22,18.5,3.5,
    0,18.5,3.5,
    5,13.5,3.5,
    17,13.5,3.5;

BuildingSurface:Detailed,
    West_Ext,
    Wall,
    ExtWall_Cons,
    West_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,18.5,0,
    0,0,0,
    0,0,3.5,
    0,18.5,3.5;

FenestrationSurface:Detailed,
    West_Window,
    Window,
    Win_Cons,
    West_Ext,
    ,
    autocalculate,
    ,
    1,
    4,
    0,10.86875,0.75,
    0,7.63125,0.75,
    0,7.63125,2.75,
    0,10.86875,2.75;

BuildingSurface:Detailed,
    West_South_Diag,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Surface,
    South_West_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    0,0,0,
    5,5,0,
    5,5,3.5,
    0,0,3.5;

BuildingSurface:Detailed,
    West_Core,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Surface,
    Core_West,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,5,0,
    5,13.5,0,
    5,13.5,3.5,
    5,5,3.5;

BuildingSurface:Detailed,
    West_North_Diag,
    Wall,
    Partition_Cons,
    West_Zone,
    ,
    Surface,
    North_West_Diag,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,13.5,0,
    0,18.5,0,
    0,18.5,3.5,
    5,13.5,3.5;

BuildingSurface:Detailed,
    West_Floor,
    Floor,
    Slab_Cons,
    West_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,13.5,0,
    5,5,0,
    0,0,0,
    0,18.5,0;

BuildingSurface:Detailed,
    West_Roof,
    Roof,
    Roof_Cons,
    West_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    0,18.5,3.5,
    0,0,3.5,
    5,5,3.5,
    5,13.5,3.5;

BuildingSurface:Detailed,
    Core_South,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Surface,
    South_Core,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,5,0,
    17,5,0,
    17,5,3.5,
    5,5,3.5;

BuildingSurface:Detailed,
    Core_East,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Surface,
    East_Core,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,5,0,
    17,13.5,0,
    17,13.5,3.5,
    17,5,3.5;

BuildingSurface:Detailed,
    Core_North,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Surface,
    North_Core,
    NoSun,
    NoWind,
    autocalculate,
    4,
    17,13.5,0,
    5,13.5,0,
    5,13.5,3.5,
    17,13.5,3.5;

BuildingSurface:Detailed,
    Core_West,
    Wall,
    Partition_Cons,
    Core_Zone,
    ,
    Surface,
    West_Core,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,13.5,0,
    5,5,0,
    5,5,3.5,
    5,13.5,3.5;

BuildingSurface:Detailed,
    Core_Floor,
    Floor,
    Slab_Cons,
    Core_Zone,
    ,
    Ground,
    ,
    NoSun,
    NoWind,
    autocalculate,
    4,
    5,13.5,0,
    17,13.5,0,
    17,5,0,
    5,5,0;

BuildingSurface:Detailed,
    Core_Roof,
    Roof,
    Roof_Cons,
    Core_Zone,
    ,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    autocalculate,
    4,
    5,5,3.5,
    17,5,3.5,
    17,13.5,3.5,
    5,13.5,3.5;

Schedule:Compact,
    ALWAYS_ON,
    Fraction,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    1;

Schedule:Compact,
    OCC_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0,
    For: AllOtherDays,
    Until: 24:00,
    0;

Schedule:Compact,
    LTG_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.05,
    Until: 18:00,
    0.95,
    Until: 24:00,
    0.05,
    For: AllOtherDays,
    Until: 24:00,
    0.05;

Schedule:Compact,
    EQP_SCH,
    Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    0.35,
    Until: 18:00,
    0.95,
    Until: 24:00,
    0.35,
    For: AllOtherDays,
    Until: 24:00,
    0.35;

Schedule:Compact,
    HTGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    15.5,
    Until: 18:00,
    21,
    Until: 24:00,
    15.5,
    For: AllOtherDays,
    Until: 24:00,
    15.5;

Schedule:Compact,
    CLGSETP_SCH,
    Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,
    29,
    Until: 18:00,
    23,
    Until: 24:00,
    29,
    For: AllOtherDays,
    Until: 24:00,
    29;

Schedule:Compact,
    ACTIVITY_SCH,
    Any,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    120;

People,
    South_People,
    South_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    24,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    South_Lights,
    South_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    6.2,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    South_Equip,
    South_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    11.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    South_Infil,
    South_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1,
    0,
    0,
    0;

People,
    East_People,
    East_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    24,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    East_Lights,
    East_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    6.2,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    East_Equip,
    East_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    11.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    East_Infil,
    East_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1,
    0,
    0,
    0;

People,
    North_People,
    North_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    24,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    North_Lights,
    North_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    6.2,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    North_Equip,
    North_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    11.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    North_Infil,
    North_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1,
    0,
    0,
    0;

People,
    West_People,
    West_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    24,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    West_Lights,
    West_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    6.2,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    West_Equip,
    West_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    11.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    West_Infil,
    West_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1,
    0,
    0,
    0;

People,
    Core_People,
    Core_Zone,
    OCC_SCH,
    Area/Person,
    ,
    ,
    24,
    0.3,
    autocalculate,
    ACTIVITY_SCH;

Lights,
    Core_Lights,
    Core_Zone,
    LTG_SCH,
    Watts/Area,
    ,
    6.2,
    ,
    0,
    0.7,
    0.2,
    1;

ElectricEquipment,
    Core_Equip,
    Core_Zone,
    EQP_SCH,
    Watts/Area,
    ,
    11.6,
    ,
    0,
    0.5,
    0;

ZoneInfiltration:DesignFlowRate,
    Core_Infil,
    Core_Zone,
    ALWAYS_ON,
    AirChanges/Hour,
    ,
    ,
    ,
    0.15,
    1,
    0,
    0,
    0;

HVACTemplate:Thermostat,
    Tstat,
    HTGSETP_SCH,
    ,
    CLGSETP_SCH,
    ;

HVACTemplate:Zone:IdealLoadsAirSystem,
    South_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    East_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    North_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    West_Zone,
    Tstat;

HVACTemplate:Zone:IdealLoadsAirSystem,
    Core_Zone,
    Tstat;
