Version,
  22.2;

Building,
  T3-test-08,
  15,
  Suburbs,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

Timestep,
  4;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

ScheduleTypeLimits,
  Any,
  ,
  ,
  Continuous;

Material,
  Concrete200,
  MediumRough,
  0.2,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Gypsum13,
  MediumRough,
  0.0127,
  0.16,
  784.9,
  830,
  0.9,
  0.7,
  0.7;

Material,
  Membrane10,
  MediumRough,
  0.0095,
  0.16,
  1121.3,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Concrete100,
  MediumRough,
  0.1,
  1.311,
  2240,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Carpet,
  MediumRough,
  0.0127,
  0.06,
  288,
  1380,
  0.9,
  0.7,
  0.7;

Material,
  WallIns,
  MediumRough,
  0.0513,
  0.049,
  265,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  RoofIns,
  MediumRough,
  0.1091,
  0.049,
  265,
  836.8,
  0.9,
  0.7,
  0.7;

Construction,
  ExtWall_MW,
  Concrete200,
  WallIns,
  Gypsum13;

Construction,
  Roof_CD,
  Membrane10,
  RoofIns,
  Concrete100;

Construction,
  Slab_Cons,
  Concrete100,
  Carpet;

Construction,
  IntFloor_Cons,
  Carpet,
  Concrete100;

Construction,
  IntCeil_Cons,
  Concrete100,
  Carpet;

WindowMaterial:SimpleGlazingSystem,
  Glazing,
  1.5,
  0.32,
  0.41;

Construction,
  Win_Cons,
  Glazing;

Zone,
  Level1,
  0,0,0,0,1,1,autocalculate,autocalculate;

Zone,
  Level2,
  0,0,0,0,1,1,autocalculate,autocalculate;

BuildingSurface:Detailed,
  L1_S_Wall,
  Wall,
  ExtWall_MW,
  Level1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,0,3.3,
  0,0,0,
  16.5,0,0,
  16.5,0,3.3;

FenestrationSurface:Detailed,
  L1_S_Win,
  Window,
  Win_Cons,
  L1_S_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  6.1875,0,2.64,
  6.1875,0,0.66,
  10.3125,0,0.66,
  10.3125,0,2.64;

BuildingSurface:Detailed,
  L1_E_Wall,
  Wall,
  ExtWall_MW,
  Level1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  16.5,0,3.3,
  16.5,0,0,
  16.5,15,0,
  16.5,15,3.3;

FenestrationSurface:Detailed,
  L1_E_Win,
  Window,
  Win_Cons,
  L1_E_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  16.5,5.625,2.64,
  16.5,5.625,0.66,
  16.5,9.375,0.66,
  16.5,9.375,2.64;

BuildingSurface:Detailed,
  L1_N_Wall,
  Wall,
  ExtWall_MW,
  Level1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  16.5,15,3.3,
  16.5,15,0,
  0,15,0,
  0,15,3.3;

FenestrationSurface:Detailed,
  L1_N_Win,
  Window,
  Win_Cons,
  L1_N_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  14.4375,15,2.64,
  14.4375,15,0.66,
  2.0625,15,0.66,
  2.0625,15,2.64;

BuildingSurface:Detailed,
  L1_W_Wall,
  Wall,
  ExtWall_MW,
  Level1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,15,3.3,
  0,15,0,
  0,0,0,
  0,0,3.3;

FenestrationSurface:Detailed,
  L1_W_Win,
  Window,
  Win_Cons,
  L1_W_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  0,12.5,2.64,
  0,12.5,0.66,
  0,2.5,0.66,
  0,2.5,2.64;

BuildingSurface:Detailed,
  L1_Floor,
  Floor,
  Slab_Cons,
  Level1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,0,0,
  0,15,0,
  16.5,15,0,
  16.5,0,0;

BuildingSurface:Detailed,
  L1_Ceil,
  Ceiling,
  IntCeil_Cons,
  Level1,
  ,
  Surface,
  L2_Floor,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,0,3.3,
  16.5,0,3.3,
  16.5,15,3.3,
  0,15,3.3;

BuildingSurface:Detailed,
  L2_Floor,
  Floor,
  IntFloor_Cons,
  Level2,
  ,
  Surface,
  L1_Ceil,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0,0,3.3,
  0,15,3.3,
  16.5,15,3.3,
  16.5,0,3.3;

BuildingSurface:Detailed,
  L2_S_Wall,
  Wall,
  ExtWall_MW,
  Level2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,0,6.6,
  0,0,3.3,
  16.5,0,3.3,
  16.5,0,6.6;

FenestrationSurface:Detailed,
  L2_S_Win,
  Window,
  Win_Cons,
  L2_S_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  6.1875,0,5.94,
  6.1875,0,3.96,
  10.3125,0,3.96,
  10.3125,0,5.94;

BuildingSurface:Detailed,
  L2_E_Wall,
  Wall,
  ExtWall_MW,
  Level2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  16.5,0,6.6,
  16.5,0,3.3,
  16.5,15,3.3,
  16.5,15,6.6;

FenestrationSurface:Detailed,
  L2_E_Win,
  Window,
  Win_Cons,
  L2_E_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  16.5,5.625,5.94,
  16.5,5.625,3.96,
  16.5,9.375,3.96,
  16.5,9.375,5.94;

BuildingSurface:Detailed,
  L2_N_Wall,
  Wall,
  ExtWall_MW,
  Level2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  16.5,15,6.6,
  16.5,15,3.3,
  0,15,3.3,
  0,15,6.6;

FenestrationSurface:Detailed,
  L2_N_Win,
  Window,
  Win_Cons,
  L2_N_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  14.4375,15,5.94,
  14.4375,15,3.96,
  2.0625,15,3.96,
  2.0625,15,5.94;

BuildingSurface:Detailed,
  L2_W_Wall,
  Wall,
  ExtWall_MW,
  Level2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,15,6.6,
  0,15,3.3,
  0,0,3.3,
  0,0,6.6;

FenestrationSurface:Detailed,
  L2_W_Win,
  Window,
  Win_Cons,
  L2_W_Wall,
  ,
  autocalculate,
  ,
  1,
  4,
  0,12.5,5.94,
  0,12.5,3.96,
  0,2.5,3.96,
  0,2.5,5.94;

BuildingSurface:Detailed,
  L2_Roof,
  Roof,
  Roof_CD,
  Level2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0,0,6.6,
  16.5,0,6.6,
  16.5,15,6.6,
  0,15,6.6;

Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  OCC_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 09:00,
  0,
  Until: 21:00,
  1,
  Until: 24:00,
  0;

Schedule:Compact,
  LTG_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 09:00,
  0.05,
  Until: 21:00,
  0.85,
  Until: 24:00,
  0.05;

Schedule:Compact,
  EQP_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 09:00,
  0.2,
  Until: 21:00,
  0.8,
  Until: 24:00,
  0.2;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 09:00,
  14,
  Until: 21:00,
  21.5,
  Until: 24:00,
  14;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 09:00,
  29.5,
  Until: 21:00,
  23,
  Until: 24:00,
  29.5;

Schedule:Compact,
  ACTIVITY_SCH,
  Any,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  110;

People,
  L1_People,
  Level1,
  OCC_SCH,
  Area/Person,
  ,
  ,
  12,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  L1_Lights,
  Level1,
  LTG_SCH,
  Watts/Area,
  ,
  11.8,
  ,
  0,
  0.7,
  0.2,
  1;

ElectricEquipment,
  L1_Equip,
  Level1,
  EQP_SCH,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  L1_Infil,
  Level1,
  ALWAYS_ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.15,
  1,
  0,
  0,
  0;

People,
  L2_People,
  Level2,
  OCC_SCH,
  Area/Person,
  ,
  ,
  12,
  0.3,
  autocalculate,
  ACTIVITY_SCH;

Lights,
  L2_Lights,
  Level2,
  LTG_SCH,
  Watts/Area,
  ,
  11.8,
  ,
  0,
  0.7,
  0.2,
  1;

ElectricEquipment,
  L2_Equip,
  Level2,
  EQP_SCH,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;

ZoneInfiltration:DesignFlowRate,
  L2_Infil,
  Level2,
  ALWAYS_ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.15,
  1,
  0,
  0,
  0;

HVACTemplate:Thermostat,
  Tstat,
  HTGSETP_SCH,
  ,
  CLGSETP_SCH,
  ;

HVACTemplate:Zone:PTHP,
  Level1,                    !- Zone Name
  Tstat,                     !- Template Thermostat Name
  ,                          !- System Availability Schedule Name
  autosize,                  !- Supply Air Maximum Flow Rate
  0.0095,                    !- Outdoor Air Flow Rate per Person (m3/s)
  0.55,                      !- Supply Air Fan Total Efficiency
  125,                       !- Supply Air Fan Delta Pressure (Pa)
  0.9,                       !- Supply Air Fan Motor Efficiency
  3.2,                       !- Cooling Coil Gross Rated COP
  2.8,                       !- Heating Coil Gross Rated COP
  -8,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation (C)
  21,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation (C)
  Electric,                  !- Supplemental Heating Coil Type
  Cycling;                   !- Supply Air Fan Operating Mode

HVACTemplate:Zone:PTHP,
  Level2,                    !- Zone Name
  Tstat,                     !- Template Thermostat Name
  ,                          !- System Availability Schedule Name
  autosize,                  !- Supply Air Maximum Flow Rate
  0.0095,                    !- Outdoor Air Flow Rate per Person (m3/s)
  0.55,                      !- Supply Air Fan Total Efficiency
  125,                       !- Supply Air Fan Delta Pressure (Pa)
  0.9,                       !- Supply Air Fan Motor Efficiency
  3.2,                       !- Cooling Coil Gross Rated COP
  2.8,                       !- Heating Coil Gross Rated COP
  -8,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation (C)
  21,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation (C)
  Electric,                  !- Supplemental Heating Coil Type
  Cycling;                   !- Supply Air Fan Operating Mode
