Version,
    22.2;

Building,
    T3-test-01,              !- Name
    0,                       !- North Axis
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance
    0.4,                     !- Temperature Convergence Tolerance
    FullExterior,            !- Solar Distribution
    25,                      !- Max Warmup Days
    6;                       !- Min Warmup Days

Timestep,
    6;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative;

ScheduleTypeLimits, Fraction, 0, 1, Continuous;
ScheduleTypeLimits, Temperature, -60, 200, Continuous;
ScheduleTypeLimits, Any, , , Continuous;

Material, Concrete200, MediumRough, 0.2032, 1.311, 2240, 836.8, 0.9, 0.7, 0.7;
Material, Gypsum13, MediumRough, 0.0127, 0.16, 784.9, 830, 0.9, 0.7, 0.7;
Material, Membrane10, MediumRough, 0.0095, 0.16, 1121.3, 1460, 0.9, 0.7, 0.7;
Material, Concrete100, MediumRough, 0.1016, 1.311, 2240, 836.8, 0.9, 0.7, 0.7;
Material, Carpet, MediumRough, 0.0127, 0.06, 288, 1380, 0.9, 0.7, 0.7;
! Wall insulation sized for assembly U = 0.57 W/m2-K (incl. films)
Material, WallIns, MediumRough, 0.067150, 0.049, 265, 836.8, 0.9, 0.7, 0.7;
! Roof insulation sized for assembly U = 0.28 W/m2-K (incl. films)
Material, RoofIns, MediumRough, 0.161585, 0.049, 265, 836.8, 0.9, 0.7, 0.7;

Construction, ExtWall_Cons, Concrete200, WallIns, Gypsum13;
Construction, Roof_Cons, Membrane10, RoofIns, Concrete100;
Construction, Slab_Cons, Concrete100, Carpet;
Construction, IntFloor_Cons, Concrete100, Carpet;
Construction, IntCeil_Cons, Carpet, Concrete100;
Construction, Partition_Cons, Gypsum13, Gypsum13;

WindowMaterial:SimpleGlazingSystem, Glazing, 2, 0.41, 0.58;
Construction, Win_Cons, Glazing;

Zone, F1, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;
Zone, F2, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;

!======================== STOREY 1 (z 0 - 3.2) ========================
BuildingSurface:Detailed, F1_WallS, Wall, ExtWall_Cons, F1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,3.2,  0,0,0,  35.5,0,0,  35.5,0,3.2;
FenestrationSurface:Detailed, F1_WallS_Win, Window, Win_Cons, F1_WallS, , autocalculate, , 1, 4,
    0.1,0,2.163173,  0.1,0,1.036827,  35.4,0,1.036827,  35.4,0,2.163173;
BuildingSurface:Detailed, F1_WallE, Wall, ExtWall_Cons, F1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,0,3.2,  35.5,0,0,  35.5,17.5,0,  35.5,17.5,3.2;
FenestrationSurface:Detailed, F1_WallE_Win, Window, Win_Cons, F1_WallE, , autocalculate, , 1, 4,
    35.5,0.1,2.004624,  35.5,0.1,1.195376,  35.5,17.4,1.195376,  35.5,17.4,2.004624;
BuildingSurface:Detailed, F1_WallN, Wall, ExtWall_Cons, F1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,3.2,  35.5,17.5,0,  0,17.5,0,  0,17.5,3.2;
FenestrationSurface:Detailed, F1_WallN_Win, Window, Win_Cons, F1_WallN, , autocalculate, , 1, 4,
    35.4,17.5,2.082719,  35.4,17.5,1.117280,  0.1,17.5,1.117280,  0.1,17.5,2.082719;
BuildingSurface:Detailed, F1_WallW, Wall, ExtWall_Cons, F1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,17.5,3.2,  0,17.5,0,  0,0,0,  0,0,3.2;
FenestrationSurface:Detailed, F1_WallW_Win, Window, Win_Cons, F1_WallW, , autocalculate, , 1, 4,
    0,17.4,1.923699,  0,17.4,1.276301,  0,0.1,1.276301,  0,0.1,1.923699;
BuildingSurface:Detailed, F1_Floor, Floor, Slab_Cons, F1, , Ground, , NoSun, NoWind, autocalculate, 4,
    35.5,0,0,  0,0,0,  0,17.5,0,  35.5,17.5,0;
BuildingSurface:Detailed, F1_Ceil, Ceiling, IntCeil_Cons, F1, , Surface, F2_Floor, NoSun, NoWind, autocalculate, 4,
    35.5,17.5,3.2,  0,17.5,3.2,  0,0,3.2,  35.5,0,3.2;

!======================== STOREY 2 (z 3.2 - 6.4) ========================
BuildingSurface:Detailed, F2_WallS, Wall, ExtWall_Cons, F2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,0,6.4,  0,0,3.2,  35.5,0,3.2,  35.5,0,6.4;
FenestrationSurface:Detailed, F2_WallS_Win, Window, Win_Cons, F2_WallS, , autocalculate, , 1, 4,
    0.1,0,5.363173,  0.1,0,4.236827,  35.4,0,4.236827,  35.4,0,5.363173;
BuildingSurface:Detailed, F2_WallE, Wall, ExtWall_Cons, F2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,0,6.4,  35.5,0,3.2,  35.5,17.5,3.2,  35.5,17.5,6.4;
FenestrationSurface:Detailed, F2_WallE_Win, Window, Win_Cons, F2_WallE, , autocalculate, , 1, 4,
    35.5,0.1,5.204624,  35.5,0.1,4.395376,  35.5,17.4,4.395376,  35.5,17.4,5.204624;
BuildingSurface:Detailed, F2_WallN, Wall, ExtWall_Cons, F2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,6.4,  35.5,17.5,3.2,  0,17.5,3.2,  0,17.5,6.4;
FenestrationSurface:Detailed, F2_WallN_Win, Window, Win_Cons, F2_WallN, , autocalculate, , 1, 4,
    35.4,17.5,5.282719,  35.4,17.5,4.317280,  0.1,17.5,4.317280,  0.1,17.5,5.282719;
BuildingSurface:Detailed, F2_WallW, Wall, ExtWall_Cons, F2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    0,17.5,6.4,  0,17.5,3.2,  0,0,3.2,  0,0,6.4;
FenestrationSurface:Detailed, F2_WallW_Win, Window, Win_Cons, F2_WallW, , autocalculate, , 1, 4,
    0,17.4,5.123699,  0,17.4,4.476301,  0,0.1,4.476301,  0,0.1,5.123699;
BuildingSurface:Detailed, F2_Floor, Floor, IntFloor_Cons, F2, , Surface, F1_Ceil, NoSun, NoWind, autocalculate, 4,
    35.5,0,3.2,  0,0,3.2,  0,17.5,3.2,  35.5,17.5,3.2;
BuildingSurface:Detailed, F2_Roof, Roof, Roof_Cons, F2, , Outdoors, , SunExposed, WindExposed, autocalculate, 4,
    35.5,17.5,6.4,  0,17.5,6.4,  0,0,6.4,  35.5,0,6.4;

!======================== SCHEDULES & LOADS ========================

Schedule:Compact, ALWAYS_ON, Fraction,
    Through: 12/31, For: AllDays, Until: 24:00, 1;

Schedule:Compact, OCC_SCH, Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0, Until: 16:00, 1, Until: 24:00, 0,
    For: AllOtherDays, Until: 24:00, 0;

Schedule:Compact, LTG_SCH, Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.15, Until: 16:00, 1, Until: 24:00, 0.15,
    For: AllOtherDays, Until: 24:00, 0.15;

Schedule:Compact, EQP_SCH, Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.4, Until: 16:00, 0.85, Until: 24:00, 0.4,
    For: AllOtherDays, Until: 24:00, 0.4;

Schedule:Compact, HTGSETP_SCH, Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 14.5, Until: 16:00, 22, Until: 24:00, 14.5,
    For: AllOtherDays, Until: 24:00, 14.5;

Schedule:Compact, CLGSETP_SCH, Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 27.5, Until: 16:00, 23.5, Until: 24:00, 27.5,
    For: AllOtherDays, Until: 24:00, 27.5;

Schedule:Compact, ACTIVITY_SCH, Any,
    Through: 12/31, For: AllDays, Until: 24:00, 110;

People, F1_People, F1, OCC_SCH, Area/Person, , , 5.5, 0.3, autocalculate, ACTIVITY_SCH;
People, F2_People, F2, OCC_SCH, Area/Person, , , 5.5, 0.3, autocalculate, ACTIVITY_SCH;

Lights, F1_Lights, F1, LTG_SCH, Watts/Area, , 8, , 0, 0.7, 0.2, 1;
Lights, F2_Lights, F2, LTG_SCH, Watts/Area, , 8, , 0, 0.7, 0.2, 1;

ElectricEquipment, F1_Equip, F1, EQP_SCH, Watts/Area, , 7.6, , 0, 0.5, 0;
ElectricEquipment, F2_Equip, F2, EQP_SCH, Watts/Area, , 7.6, , 0, 0.5, 0;

ZoneInfiltration:DesignFlowRate, F1_Infil, F1, ALWAYS_ON, AirChanges/Hour, , , , 0.3, 1, 0, 0, 0;
ZoneInfiltration:DesignFlowRate, F2_Infil, F2, ALWAYS_ON, AirChanges/Hour, , , , 0.3, 1, 0, 0, 0;

HVACTemplate:Thermostat, Tstat, HTGSETP_SCH, , CLGSETP_SCH, ;

HVACTemplate:Zone:PTAC,
    F1,                      !- Zone Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate
    autosize,                !- Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow Rate per Person
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area
    0,                       !- Outdoor Air Flow Rate per Zone
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name (blank = cycling)
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    150,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity

HVACTemplate:Zone:PTAC,
    F2,                      !- Zone Name
    Tstat,                   !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate
    autosize,                !- Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow Rate per Person
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area
    0,                       !- Outdoor Air Flow Rate per Zone
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name (blank = cycling)
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    150,                     !- Supply Fan Delta Pressure
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity
