Building,
  Office Tampa,             !- Name
  -20.0,                    !- North Axis (plan up is 20 deg counterclockwise from true north)
  City,                     !- Terrain
  0.04,                     !- Loads Convergence Tolerance Value
  0.4,                      !- Temperature Convergence Tolerance Value (C)
  FullExterior,             !- Solar Distribution
  25,                       !- Maximum Number of Warmup Days
  6;                        !- Minimum Number of Warmup Days

Timestep,
  4;

ScheduleTypeLimits,
  Any Number;

Schedule:Compact,
  ALWAYS_ON,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;

Schedule:Compact,
  ACT_SCHED,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 110.0;

Schedule:Compact,
  OCC_SCHED,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.0,
  Until: 18:00, 1.0,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  LIGHT_SCHED,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.05,
  Until: 18:00, 0.95,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 24:00, 0.05;

Schedule:Compact,
  EQUIP_SCHED,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 0.25,
  Until: 18:00, 0.95,
  Until: 24:00, 0.25,
  For: AllOtherDays,
  Until: 24:00, 0.25;

Schedule:Compact,
  HEAT_SP,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 15.0,
  Until: 18:00, 21.5,
  Until: 24:00, 15.0,
  For: AllOtherDays,
  Until: 24:00, 15.0;

Schedule:Compact,
  COOL_SP,
  Any Number,
  Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay,
  Until: 08:00, 29.0,
  Until: 18:00, 24.0,
  Until: 24:00, 29.0,
  For: AllOtherDays,
  Until: 24:00, 29.0;

Zone,
  ZONE1;

Material,
  WALL_RENDER,              !- Name
  MediumSmooth,             !- Roughness
  0.01,                     !- Thickness (m)
  0.9,                      !- Conductivity (W/m-K)
  1000.0,                   !- Density (kg/m3)
  1000.0;                   !- Specific Heat (J/kg-K)

Material,
  WALL_INSUL,               !- Name
  Rough,                    !- Roughness
  0.12,                     !- Thickness (m)
  0.1045,                   !- Conductivity (W/m-K)
  30.0,                     !- Density (kg/m3)
  1400.0;                   !- Specific Heat (J/kg-K)

Material,
  GYPSUM_12,                !- Name
  Smooth,                   !- Roughness
  0.0127,                   !- Thickness (m)
  0.16,                     !- Conductivity (W/m-K)
  784.9,                    !- Density (kg/m3)
  830.0;                    !- Specific Heat (J/kg-K)

Material,
  ROOF_MEMBRANE,            !- Name
  Smooth,                   !- Roughness
  0.01,                     !- Thickness (m)
  0.16,                     !- Conductivity (W/m-K)
  1100.0,                   !- Density (kg/m3)
  1000.0;                   !- Specific Heat (J/kg-K)

Material,
  ROOF_INSUL,               !- Name
  Rough,                    !- Roughness
  0.15,                     !- Thickness (m)
  0.05627,                  !- Conductivity (W/m-K)
  30.0,                     !- Density (kg/m3)
  1400.0;                   !- Specific Heat (J/kg-K)

Material,
  ROOF_DECK,                !- Name
  MediumRough,              !- Roughness
  0.1,                      !- Thickness (m)
  1.311,                    !- Conductivity (W/m-K)
  2240.0,                   !- Density (kg/m3)
  836.8;                    !- Specific Heat (J/kg-K)

Material,
  SLAB_CONCRETE,            !- Name
  MediumRough,              !- Roughness
  0.1,                      !- Thickness (m)
  1.311,                    !- Conductivity (W/m-K)
  2240.0,                   !- Density (kg/m3)
  836.8;                    !- Specific Heat (J/kg-K)

Material,
  CARPET,                   !- Name
  VeryRough,                !- Roughness
  0.0127,                   !- Thickness (m)
  0.06,                     !- Conductivity (W/m-K)
  288.0,                    !- Density (kg/m3)
  1380.0;                   !- Specific Heat (J/kg-K)

WindowMaterial:SimpleGlazingSystem,
  GLAZING,                  !- Name
  2.1,                      !- U-Factor (W/m2-K)
  0.39,                     !- Solar Heat Gain Coefficient
  0.56;                     !- Visible Transmittance

Construction,
  EXT_WALL,
  WALL_RENDER,
  WALL_INSUL,
  GYPSUM_12;

Construction,
  ROOF_CON,
  ROOF_MEMBRANE,
  ROOF_INSUL,
  ROOF_DECK;

Construction,
  GROUND_FLOOR,
  SLAB_CONCRETE,
  CARPET;

Construction,
  WINDOW_CON,
  GLAZING;

BuildingSurface:Detailed,
  SOUTH_WALL,
  Wall,
  EXT_WALL,
  ZONE1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0, 0.0, 0.0,
  26.5, 0.0, 0.0,
  26.5, 0.0, 3.2,
  0.0, 0.0, 3.2;

BuildingSurface:Detailed,
  NORTH_WALL,
  Wall,
  EXT_WALL,
  ZONE1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  26.5, 26.0, 0.0,
  0.0, 26.0, 0.0,
  0.0, 26.0, 3.2,
  26.5, 26.0, 3.2;

BuildingSurface:Detailed,
  EAST_WALL,
  Wall,
  EXT_WALL,
  ZONE1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  26.5, 0.0, 0.0,
  26.5, 26.0, 0.0,
  26.5, 26.0, 3.2,
  26.5, 0.0, 3.2;

BuildingSurface:Detailed,
  WEST_WALL,
  Wall,
  EXT_WALL,
  ZONE1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0, 26.0, 0.0,
  0.0, 0.0, 0.0,
  0.0, 0.0, 3.2,
  0.0, 26.0, 3.2;

BuildingSurface:Detailed,
  ROOF,
  Roof,
  ROOF_CON,
  ZONE1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0, 0.0, 3.2,
  26.5, 0.0, 3.2,
  26.5, 26.0, 3.2,
  0.0, 26.0, 3.2;

BuildingSurface:Detailed,
  GROUND_FLOOR_SURF,
  Floor,
  GROUND_FLOOR,
  ZONE1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0, 0.0, 0.0,
  0.0, 26.0, 0.0,
  26.5, 26.0, 0.0,
  26.5, 0.0, 0.0;

FenestrationSurface:Detailed,
  SOUTH_WINDOW,
  Window,
  WINDOW_CON,
  SOUTH_WALL,
  ,
  autocalculate,
  ,
  ,
  4,
  2.65, 0.0, 1.3,
  23.85, 0.0, 1.3,
  23.85, 0.0, 1.9,
  2.65, 0.0, 1.9;

FenestrationSurface:Detailed,
  NORTH_WINDOW,
  Window,
  WINDOW_CON,
  NORTH_WALL,
  ,
  autocalculate,
  ,
  ,
  4,
  23.85, 26.0, 1.2,
  2.65, 26.0, 1.2,
  2.65, 26.0, 2.0,
  23.85, 26.0, 2.0;

FenestrationSurface:Detailed,
  EAST_WINDOW,
  Window,
  WINDOW_CON,
  EAST_WALL,
  ,
  autocalculate,
  ,
  ,
  4,
  26.5, 2.6, 1.4,
  26.5, 23.4, 1.4,
  26.5, 23.4, 1.8,
  26.5, 2.6, 1.8;

FenestrationSurface:Detailed,
  WEST_WINDOW,
  Window,
  WINDOW_CON,
  WEST_WALL,
  ,
  autocalculate,
  ,
  ,
  4,
  0.0, 23.4, 1.0,
  0.0, 2.6, 1.0,
  0.0, 2.6, 2.2,
  0.0, 23.4, 2.2;

ZoneInfiltration:DesignFlowRate,
  ZONE1 Infiltration,
  ZONE1,
  ALWAYS_ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.45,
  1.0,
  0.0,
  0.0,
  0.0;

People,
  ZONE1 People,
  ZONE1,
  OCC_SCHED,
  Area/Person,
  ,
  ,
  19.5,
  ,
  ,
  ACT_SCHED;

Lights,
  ZONE1 Lights,
  ZONE1,
  LIGHT_SCHED,
  Watts/Area,
  ,
  6.6,
  ,
  ,
  ,
  ,
  0.0,
  0.7,
  0.2;

ElectricEquipment,
  ZONE1 Equipment,
  ZONE1,
  EQUIP_SCHED,
  Watts/Area,
  ,
  11.3,
  ,
  0.0,
  0.5,
  0.0;

HVACTemplate:Thermostat,
  ZONE1 Thermostat,
  ,
  HEAT_SP,
  ,
  COOL_SP;

HVACTemplate:Zone:IdealLoadsAirSystem,
  ZONE1,
  ZONE1 Thermostat;
