Building,
  School Golden Single,    !- Name
  0.0,                     !- North Axis
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value
  0.4,                     !- Temperature Convergence Tolerance Value
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,
  4;

ScheduleTypeLimits,
  Fraction, 0, 1, Continuous, Dimensionless;

ScheduleTypeLimits,
  Temperature, -60, 200, Continuous, Temperature;

ScheduleTypeLimits,
  ActivityLevel, 0, 1000, Continuous, ActivityLevel;

Schedule:Compact,
  AlwaysOn, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1;

Schedule:Compact,
  OccSched, Fraction, Through: 12/31,
  For: Weekdays, Until: 07:00, 0, Until: 16:00, 1, Until: 24:00, 0,
  For: AllOtherDays, Until: 24:00, 0;

Schedule:Compact,
  LightsSched, Fraction, Through: 12/31,
  For: Weekdays, Until: 07:00, 0.2, Until: 16:00, 0.8, Until: 24:00, 0.2,
  For: AllOtherDays, Until: 24:00, 0.2;

Schedule:Compact,
  EquipSched, Fraction, Through: 12/31,
  For: Weekdays, Until: 07:00, 0.3, Until: 16:00, 1.0, Until: 24:00, 0.3,
  For: AllOtherDays, Until: 24:00, 0.3;

Schedule:Compact,
  ActivitySched, ActivityLevel, Through: 12/31, For: AllDays, Until: 24:00, 110;

Schedule:Compact,
  HeatSetSched, Temperature, Through: 12/31,
  For: Weekdays, Until: 07:00, 14.5, Until: 16:00, 21.0, Until: 24:00, 14.5,
  For: AllOtherDays, Until: 24:00, 14.5;

Schedule:Compact,
  CoolSetSched, Temperature, Through: 12/31,
  For: Weekdays, Until: 07:00, 29.0, Until: 16:00, 24.0, Until: 24:00, 29.0,
  For: AllOtherDays, Until: 24:00, 29.0;

Material,
  Concrete100mm, MediumRough, 0.1, 1.311, 2240, 836.8;

Material,
  Stucco25mm, Rough, 0.025, 0.72, 1856, 840;

Material,
  WallInsulation, Rough, 0.25, 0.0756, 32, 1210;

Material,
  RoofInsulation, Rough, 0.1, 0.0521, 32, 1210;

Material,
  RoofMembrane, Rough, 0.0095, 0.16, 1120, 1460;

Material,
  MetalDeck, Smooth, 0.0015, 45.0, 7680, 420;

Material,
  Gypsum12.7mm, Smooth, 0.0127, 0.16, 784.9, 830;

Material,
  Carpet12.7mm, Rough, 0.0127, 0.06, 288, 1380;

WindowMaterial:SimpleGlazingSystem,
  GlazingSys, 2.6, 0.24, 0.36;

Construction,
  ExtWallConst, Stucco25mm, WallInsulation, Gypsum12.7mm;

Construction,
  RoofConst, RoofMembrane, RoofInsulation, MetalDeck;

Construction,
  FloorConst, Concrete100mm, Carpet12.7mm;

Construction,
  WindowConst, GlazingSys;

Zone,
  ZoneS1, 0.0, 0.0, 0.0, 0.0, 1, 1;

BuildingSurface:Detailed,
  S1, Wall, ExtWallConst, ZoneS1, Outdoors, , SunExposed, WindExposed, autocalculate, 4,
  0.0, 0.0, 0.0,
  27.0, 0.0, 0.0,
  27.0, 0.0, 3.8,
  0.0, 0.0, 3.8;

BuildingSurface:Detailed,
  N1, Wall, ExtWallConst, ZoneS1, Outdoors, , SunExposed, WindExposed, autocalculate, 4,
  27.0, 17.0, 0.0,
  0.0, 17.0, 0.0,
  0.0, 17.0, 3.8,
  27.0, 17.0, 3.8;

BuildingSurface:Detailed,
  E1, Wall, ExtWallConst, ZoneS1, Outdoors, , SunExposed, WindExposed, autocalculate, 4,
  27.0, 0.0, 0.0,
  27.0, 17.0, 0.0,
  27.0, 17.0, 3.8,
  27.0, 0.0, 3.8;

BuildingSurface:Detailed,
  W1, Wall, ExtWallConst, ZoneS1, Outdoors, , SunExposed, WindExposed, autocalculate, 4,
  0.0, 17.0, 0.0,
  0.0, 0.0, 0.0,
  0.0, 0.0, 3.8,
  0.0, 17.0, 3.8;

BuildingSurface:Detailed,
  F1, Floor, FloorConst, ZoneS1, Ground, , NoSun, NoWind, autocalculate, 4,
  0.0, 0.0, 0.0,
  0.0, 17.0, 0.0,
  27.0, 17.0, 0.0,
  27.0, 0.0, 0.0;

BuildingSurface:Detailed,
  R1, Roof, RoofConst, ZoneS1, Outdoors, , SunExposed, WindExposed, autocalculate, 4,
  0.0, 0.0, 3.8,
  27.0, 0.0, 3.8,
  27.0, 17.0, 3.8,
  0.0, 17.0, 3.8;

FenestrationSurface:Detailed,
  WinN1, Window, WindowConst, N1, , autocalculate, , , 4,
  19.9125, 17.0, 0.9,
  7.0875, 17.0, 0.9,
  7.0875, 17.0, 2.9,
  19.9125, 17.0, 2.9;

FenestrationSurface:Detailed,
  WinS1, Window, WindowConst, S1, , autocalculate, , , 4,
  3.24, 0.0, 0.9,
  23.76, 0.0, 0.9,
  23.76, 0.0, 2.9,
  3.24, 0.0, 2.9;

FenestrationSurface:Detailed,
  WinE1, Window, WindowConst, E1, , autocalculate, , , 4,
  27.0, 6.885, 0.9,
  27.0, 10.115, 0.9,
  27.0, 10.115, 2.9,
  27.0, 6.885, 2.9;

FenestrationSurface:Detailed,
  WinW1, Window, WindowConst, W1, , autocalculate, , , 4,
  0.0, 11.73, 0.9,
  0.0, 5.27, 0.9,
  0.0, 5.27, 2.9,
  0.0, 11.73, 2.9;

People,
  PeopleS1, ZoneS1, OccSched, Area/Person, , , 4.0, 0.3, , ActivitySched;

Lights,
  LightsS1, ZoneS1, LightsSched, Watts/Area, , 9.1, , 0.0, 0.7, 0.2;

ElectricEquipment,
  EquipS1, ZoneS1, EquipSched, Watts/Area, , 7.9, , 0.0, 0.5, 0.0;

ZoneInfiltration:DesignFlowRate,
  InfilS1, ZoneS1, AlwaysOn, AirChanges/Hour, , , , 0.3, 1.0, 0.0, 0.0, 0.0;

HVACTemplate:Thermostat,
  ZoneTStat, HeatSetSched, , CoolSetSched;

HVACTemplate:Zone:PTHP,
  ZoneS1, ZoneTStat, AlwaysOn, autosize, , , 0.0085, , 0.6, 175, 0.9, 3.1, 3.1, -8.0, 21.0, Electric;
