Version,22.2;

Building,
  Clinic T1-test-02,       !- Name
  0,                       !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value
  0.4,                     !- Temperature Convergence Tolerance Value
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-100,200,Continuous;
ScheduleTypeLimits,AnyNumber;

Schedule:Compact,
  OccSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0,
  Until: 19:00,1,
  Until: 24:00,0,
  For: Saturday,
  Until: 08:00,0,
  Until: 13:00,1,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 24:00,0;

Schedule:Compact,
  LightSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0.1,
  Until: 19:00,1,
  Until: 24:00,0.1,
  For: Saturday,
  Until: 08:00,0.1,
  Until: 13:00,1,
  Until: 24:00,0.1,
  For: AllOtherDays,
  Until: 24:00,0.1;

Schedule:Compact,
  EquipSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0.35,
  Until: 19:00,1,
  Until: 24:00,0.35,
  For: Saturday,
  Until: 08:00,0.35,
  Until: 13:00,1,
  Until: 24:00,0.35,
  For: AllOtherDays,
  Until: 24:00,0.35;

Schedule:Compact,
  ActivitySch,AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,130;

Schedule:Compact,
  AlwaysOn,Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1;

Schedule:Compact,
  HtgSetSch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,17,
  Until: 19:00,21.5,
  Until: 24:00,17,
  For: Saturday,
  Until: 08:00,17,
  Until: 13:00,21.5,
  Until: 24:00,17,
  For: AllOtherDays,
  Until: 24:00,17;

Schedule:Compact,
  ClgSetSch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,30,
  Until: 19:00,23,
  Until: 24:00,30,
  For: Saturday,
  Until: 08:00,30,
  Until: 13:00,23,
  Until: 24:00,30,
  For: AllOtherDays,
  Until: 24:00,30;

Material,
  WallInsulation,          !- Name
  MediumRough,             !- Roughness
  0.072474,                !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  Gypsum12.7mm,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830;                     !- Specific Heat {J/kg-K}

Material,
  MetalSiding,             !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  45,                      !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4;                   !- Specific Heat {J/kg-K}

Material,
  RoofMembrane,            !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1121.29,                 !- Density {kg/m3}
  1460;                    !- Specific Heat {J/kg-K}

Material,
  RoofInsulation,          !- Name
  MediumRough,             !- Roughness
  0.10021,                 !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  HWConcrete100mm,         !- Name
  MediumRough,             !- Roughness
  0.1,                     !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8;                   !- Specific Heat {J/kg-K}

Material,
  Carpet12.7mm,            !- Name
  VeryRough,               !- Roughness
  0.0127,                  !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  288,                     !- Density {kg/m3}
  1380;                    !- Specific Heat {J/kg-K}

WindowMaterial:SimpleGlazingSystem,
  GlazingSimple,           !- Name
  2.9,                     !- U-Factor {W/m2-K}
  0.58,                    !- Solar Heat Gain Coefficient
  0.75;                    !- Visible Transmittance

Construction,
  ExtWall,                 !- Name
  MetalSiding,             !- Outside Layer
  WallInsulation,          !- Layer 2
  Gypsum12.7mm;            !- Layer 3

Construction,
  Roof,                    !- Name
  RoofMembrane,            !- Outside Layer
  RoofInsulation,          !- Layer 2
  HWConcrete100mm;         !- Layer 3

Construction,
  GroundFloor,             !- Name
  HWConcrete100mm,         !- Outside Layer
  Carpet12.7mm;            !- Layer 2

Construction,
  Window,                  !- Name
  GlazingSimple;           !- Outside Layer

Zone,
  Zone1,                   !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

BuildingSurface:Detailed,
  Zone1_WallSouth,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,0,3.8,
  0,0,0,
  31,0,0,
  31,0,3.8;

BuildingSurface:Detailed,
  Zone1_WallEast,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  31,0,3.8,
  31,0,0,
  31,21,0,
  31,21,3.8;

BuildingSurface:Detailed,
  Zone1_WallNorth,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  31,21,3.8,
  31,21,0,
  0,21,0,
  0,21,3.8;

BuildingSurface:Detailed,
  Zone1_WallWest,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,21,3.8,
  0,21,0,
  0,0,0,
  0,0,3.8;

BuildingSurface:Detailed,
  Zone1_Roof,Roof,Roof,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,21,3.8,
  0,0,3.8,
  31,0,3.8,
  31,21,3.8;

BuildingSurface:Detailed,
  Zone1_Floor,Floor,GroundFloor,Zone1,,Ground,,NoSun,NoWind,autocalculate,4,
  0,0,0,
  0,21,0,
  31,21,0,
  31,0,0;

FenestrationSurface:Detailed,
  Zone1_WinSouth,Window,Window,Zone1_WallSouth,,autocalculate,,1,4,
  1.55,0,2.74444,
  1.55,0,1.05556,
  29.45,0,1.05556,
  29.45,0,2.74444;

FenestrationSurface:Detailed,
  Zone1_WinNorth,Window,Window,Zone1_WallNorth,,autocalculate,,1,4,
  29.45,21,2.32222,
  29.45,21,1.47778,
  1.55,21,1.47778,
  1.55,21,2.32222;

FenestrationSurface:Detailed,
  Zone1_WinWest,Window,Window,Zone1_WallWest,,autocalculate,,1,4,
  0,19.95,2.63889,
  0,19.95,1.16111,
  0,1.05,1.16111,
  0,1.05,2.63889;

People,
  Zone1_People,            !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  OccSch,                  !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  13.5,                    !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  autocalculate,           !- Sensible Heat Fraction
  ActivitySch;             !- Activity Level Schedule Name

Lights,
  Zone1_Lights,            !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  LightSch,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  9.1,                     !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2;                     !- Fraction Visible

ElectricEquipment,
  Zone1_Equip,             !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  EquipSch,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  9.2,                     !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Zone1_Infil,             !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  AlwaysOn,                !- Schedule Name
  AirChanges/Hour,         !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                     !- Air Changes per Hour {1/hr}
  1,                       !- Constant Term Coefficient
  0,                       !- Temperature Term Coefficient
  0,                       !- Velocity Term Coefficient
  0;                       !- Velocity Squared Term Coefficient

HVACTemplate:Thermostat,
  Thermostat,              !- Name
  HtgSetSch,               !- Heating Setpoint Schedule Name
  ,                        !- Constant Heating Setpoint {C}
  ClgSetSch,               !- Cooling Setpoint Schedule Name
  ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone1,                   !- Zone Name
  Thermostat;              !- Template Thermostat Name
