Version,22.2;

Building,
  School T1-test-05,       !- Name
  30,                      !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value
  0.4,                     !- Temperature Convergence Tolerance Value
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,6;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-100,200,Continuous;
ScheduleTypeLimits,AnyNumber;

Schedule:Compact,
  OccSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0,
  Until: 16:00,1,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 24:00,0;

Schedule:Compact,
  LightSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0.1,
  Until: 16:00,0.95,
  Until: 24:00,0.1,
  For: AllOtherDays,
  Until: 24:00,0.1;

Schedule:Compact,
  EquipSch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,0.35,
  Until: 16:00,0.9,
  Until: 24:00,0.35,
  For: AllOtherDays,
  Until: 24:00,0.35;

Schedule:Compact,
  ActivitySch,AnyNumber,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,130;

Schedule:Compact,
  AlwaysOn,Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1;

Schedule:Compact,
  HtgSetSch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,14,
  Until: 16:00,22,
  Until: 24:00,14,
  For: AllOtherDays,
  Until: 24:00,14;

Schedule:Compact,
  ClgSetSch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,28,
  Until: 16:00,23.5,
  Until: 24:00,28,
  For: AllOtherDays,
  Until: 24:00,28;

Material,
  HWConcrete200mm,         !- Name
  MediumRough,             !- Roughness
  0.2,                     !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8;                   !- Specific Heat {J/kg-K}

Material,
  WallInsulation,          !- Name
  MediumRough,             !- Roughness
  0.036021,                !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  Gypsum12.7mm,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830;                     !- Specific Heat {J/kg-K}

Material,
  RoofInsulation,          !- Name
  MediumRough,             !- Roughness
  0.132454,                !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  30,                      !- Density {kg/m3}
  1210;                    !- Specific Heat {J/kg-K}

Material,
  MetalDeck,               !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45,                      !- Conductivity {W/m-K}
  7680,                    !- Density {kg/m3}
  418.4;                   !- Specific Heat {J/kg-K}

Material,
  HWConcrete100mm,         !- Name
  MediumRough,             !- Roughness
  0.1,                     !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240,                    !- Density {kg/m3}
  836.8;                   !- Specific Heat {J/kg-K}

Material,
  Carpet12.7mm,            !- Name
  VeryRough,               !- Roughness
  0.0127,                  !- Thickness {m}
  0.06,                    !- Conductivity {W/m-K}
  288,                     !- Density {kg/m3}
  1380;                    !- Specific Heat {J/kg-K}

WindowMaterial:SimpleGlazingSystem,
  GlazingSimple,           !- Name
  1.6,                     !- U-Factor {W/m2-K}
  0.33,                    !- Solar Heat Gain Coefficient
  0.49;                    !- Visible Transmittance

Construction,
  ExtWall,                 !- Name
  HWConcrete200mm,         !- Outside Layer
  WallInsulation,          !- Layer 2
  Gypsum12.7mm;            !- Layer 3

Construction,
  Roof,                    !- Name
  RoofInsulation,          !- Outside Layer
  MetalDeck;               !- Layer 2

Construction,
  GroundFloor,             !- Name
  HWConcrete100mm,         !- Outside Layer
  Carpet12.7mm;            !- Layer 2

Construction,
  Window,                  !- Name
  GlazingSimple;           !- Outside Layer

Zone,
  Zone1,                   !- Name
  0,                       !- Direction of Relative North {deg}
  0,                       !- X Origin {m}
  0,                       !- Y Origin {m}
  0,                       !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

BuildingSurface:Detailed,
  Zone1_WallSouth,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,0,3.3,
  0,0,0,
  46,0,0,
  46,0,3.3;

BuildingSurface:Detailed,
  Zone1_WallEast,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  46,0,3.3,
  46,0,0,
  46,22.5,0,
  46,22.5,3.3;

BuildingSurface:Detailed,
  Zone1_WallNorth,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  46,22.5,3.3,
  46,22.5,0,
  0,22.5,0,
  0,22.5,3.3;

BuildingSurface:Detailed,
  Zone1_WallWest,Wall,ExtWall,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,22.5,3.3,
  0,22.5,0,
  0,0,0,
  0,0,3.3;

BuildingSurface:Detailed,
  Zone1_Roof,Roof,Roof,Zone1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,22.5,3.3,
  0,0,3.3,
  46,0,3.3,
  46,22.5,3.3;

BuildingSurface:Detailed,
  Zone1_Floor,Floor,GroundFloor,Zone1,,Ground,,NoSun,NoWind,autocalculate,4,
  0,0,0,
  0,22.5,0,
  46,22.5,0,
  46,0,0;

FenestrationSurface:Detailed,
  Zone1_WinSouth,Window,Window,Zone1_WallSouth,,autocalculate,,1,4,
  2.3,0,2.01667,
  2.3,0,1.28333,
  43.7,0,1.28333,
  43.7,0,2.01667;

FenestrationSurface:Detailed,
  Zone1_WinEast,Window,Window,Zone1_WallEast,,autocalculate,,1,4,
  46,1.125,2.38333,
  46,1.125,0.91667,
  46,21.375,0.91667,
  46,21.375,2.38333;

FenestrationSurface:Detailed,
  Zone1_WinNorth,Window,Window,Zone1_WallNorth,,autocalculate,,1,4,
  43.7,22.5,2.29167,
  43.7,22.5,1.00833,
  2.3,22.5,1.00833,
  2.3,22.5,2.29167;

FenestrationSurface:Detailed,
  Zone1_WinWest,Window,Window,Zone1_WallWest,,autocalculate,,1,4,
  0,21.375,2.29167,
  0,21.375,1.00833,
  0,1.125,1.00833,
  0,1.125,2.29167;

People,
  Zone1_People,            !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  OccSch,                  !- Number of People Schedule Name
  Area/Person,             !- Number of People Calculation Method
  ,                        !- Number of People
  ,                        !- People per Floor Area {person/m2}
  4,                       !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  autocalculate,           !- Sensible Heat Fraction
  ActivitySch;             !- Activity Level Schedule Name

Lights,
  Zone1_Lights,            !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  LightSch,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.8,                     !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Return Air Fraction
  0.7,                     !- Fraction Radiant
  0.2;                     !- Fraction Visible

ElectricEquipment,
  Zone1_Equip,             !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  EquipSch,                !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  5,                       !- Watts per Zone Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0,                       !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Zone1_Infil,             !- Name
  Zone1,                   !- Zone or ZoneList or Space or SpaceList Name
  AlwaysOn,                !- Schedule Name
  AirChanges/Hour,         !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.4,                     !- Air Changes per Hour {1/hr}
  1,                       !- Constant Term Coefficient
  0,                       !- Temperature Term Coefficient
  0,                       !- Velocity Term Coefficient
  0;                       !- Velocity Squared Term Coefficient

HVACTemplate:Thermostat,
  Thermostat,              !- Name
  HtgSetSch,               !- Heating Setpoint Schedule Name
  ,                        !- Constant Heating Setpoint {C}
  ClgSetSch,               !- Cooling Setpoint Schedule Name
  ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone1,                   !- Zone Name
  Thermostat;              !- Template Thermostat Name
