Building,
  T2-test-07 Office,
  15,
  City,
  0.04,
  0.4,
  FullExterior,
  25,
  6;

Timestep,6;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative;

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any Number;

Schedule:Compact,Occupancy Sch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,0,
  Until: 18:00,1,
  Until: 24:00,0,
  For: AllOtherDays,
  Until: 24:00,0;

Schedule:Compact,Lighting Sch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,0.15,
  Until: 18:00,0.9,
  Until: 24:00,0.15,
  For: AllOtherDays,
  Until: 24:00,0.15;

Schedule:Compact,Equipment Sch,Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,0.5,
  Until: 18:00,0.85,
  Until: 24:00,0.5,
  For: AllOtherDays,
  Until: 24:00,0.5;

Schedule:Compact,Activity Sch,Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,110;

Schedule:Compact,Always On,Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,1;

Schedule:Compact,Heating Setpoint Sch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,16.5,
  Until: 18:00,20,
  Until: 24:00,16.5,
  For: AllOtherDays,
  Until: 24:00,16.5;

Schedule:Compact,Cooling Setpoint Sch,Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,29,
  Until: 18:00,23.5,
  Until: 24:00,29,
  For: AllOtherDays,
  Until: 24:00,29;

Material,Heavyweight Concrete 200mm,MediumRough,0.2,1.311,2240,836.8,0.9,0.7,0.7;
Material,Wall Insulation,MediumRough,0.14949,0.045,265,836.8,0.9,0.7,0.7;
Material,Gypsum Board 12.7mm,Smooth,0.0127,0.16,784.9,830,0.9,0.4,0.4;
Material,Roof Membrane,VeryRough,0.0095,0.16,1121.29,1460,0.9,0.7,0.7;
Material,Roof Insulation,MediumRough,0.25885,0.049,265,836.8,0.9,0.7,0.7;
Material,Heavyweight Concrete 100mm,MediumRough,0.1,1.311,2240,836.8,0.9,0.7,0.7;
Material,Carpet 12.7mm,VeryRough,0.0127,0.06,288,1380,0.9,0.7,0.8;

WindowMaterial:SimpleGlazingSystem,Glazing Simple,3.2,0.34,0.49;

Construction,Ext Wall,Heavyweight Concrete 200mm,Wall Insulation,Gypsum Board 12.7mm;
Construction,Roof,Roof Membrane,Roof Insulation,Heavyweight Concrete 100mm;
Construction,Ground Floor,Heavyweight Concrete 100mm,Carpet 12.7mm;
Construction,Interior Floor,Heavyweight Concrete 100mm,Carpet 12.7mm;
Construction,Interior Ceiling,Carpet 12.7mm,Heavyweight Concrete 100mm;
Construction,Interior Partition,Gypsum Board 12.7mm,Gypsum Board 12.7mm;
Construction,Window,Glazing Simple;

Zone,S1 South Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S1 East Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S1 North Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S1 West Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S1 Core Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S2 South Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S2 East Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S2 North Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S2 West Zone,0,0,0,0,1,1,autocalculate,autocalculate;
Zone,S2 Core Zone,0,0,0,0,1,1,autocalculate,autocalculate;

ZoneList,All Zones,S1 South Zone,S1 East Zone,S1 North Zone,S1 West Zone,S1 Core Zone,S2 South Zone,S2 East Zone,S2 North Zone,S2 West Zone,S2 Core Zone;

!=================== STOREY 1 (z = 0 to 4) ===================

! ---------------- S1 South Zone ----------------
BuildingSurface:Detailed,S1 South Wall,Wall,Ext Wall,S1 South Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,0,4,
  0,0,0,
  45.5,0,0,
  45.5,0,4;
BuildingSurface:Detailed,S1 South-East Partition,Wall,Interior Partition,S1 South Zone,,Surface,S1 East-South Partition,NoSun,NoWind,autocalculate,4,
  45.5,0,4,
  45.5,0,0,
  41.5,4,0,
  41.5,4,4;
BuildingSurface:Detailed,S1 South-Core Partition,Wall,Interior Partition,S1 South Zone,,Surface,S1 Core-South Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,4,
  41.5,4,0,
  4,4,0,
  4,4,4;
BuildingSurface:Detailed,S1 South-West Partition,Wall,Interior Partition,S1 South Zone,,Surface,S1 West-South Partition,NoSun,NoWind,autocalculate,4,
  4,4,4,
  4,4,0,
  0,0,0,
  0,0,4;
BuildingSurface:Detailed,S1 South Floor,Floor,Ground Floor,S1 South Zone,,Ground,,NoSun,NoWind,autocalculate,4,
  4,4,0,
  41.5,4,0,
  45.5,0,0,
  0,0,0;
BuildingSurface:Detailed,S1 South Ceiling,Ceiling,Interior Ceiling,S1 South Zone,,Surface,S2 South Floor,NoSun,NoWind,autocalculate,4,
  0,0,4,
  45.5,0,4,
  41.5,4,4,
  4,4,4;

! ---------------- S1 East Zone ----------------
BuildingSurface:Detailed,S1 East Wall,Wall,Ext Wall,S1 East Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,0,4,
  45.5,0,0,
  45.5,28.5,0,
  45.5,28.5,4;
BuildingSurface:Detailed,S1 East-North Partition,Wall,Interior Partition,S1 East Zone,,Surface,S1 North-East Partition,NoSun,NoWind,autocalculate,4,
  45.5,28.5,4,
  45.5,28.5,0,
  41.5,24.5,0,
  41.5,24.5,4;
BuildingSurface:Detailed,S1 East-Core Partition,Wall,Interior Partition,S1 East Zone,,Surface,S1 Core-East Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,4,
  41.5,24.5,0,
  41.5,4,0,
  41.5,4,4;
BuildingSurface:Detailed,S1 East-South Partition,Wall,Interior Partition,S1 East Zone,,Surface,S1 South-East Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,4,
  41.5,4,0,
  45.5,0,0,
  45.5,0,4;
BuildingSurface:Detailed,S1 East Floor,Floor,Ground Floor,S1 East Zone,,Ground,,NoSun,NoWind,autocalculate,4,
  41.5,4,0,
  41.5,24.5,0,
  45.5,28.5,0,
  45.5,0,0;
BuildingSurface:Detailed,S1 East Ceiling,Ceiling,Interior Ceiling,S1 East Zone,,Surface,S2 East Floor,NoSun,NoWind,autocalculate,4,
  45.5,0,4,
  45.5,28.5,4,
  41.5,24.5,4,
  41.5,4,4;

! ---------------- S1 North Zone ----------------
BuildingSurface:Detailed,S1 North Wall,Wall,Ext Wall,S1 North Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,28.5,4,
  45.5,28.5,0,
  0,28.5,0,
  0,28.5,4;
BuildingSurface:Detailed,S1 North-West Partition,Wall,Interior Partition,S1 North Zone,,Surface,S1 West-North Partition,NoSun,NoWind,autocalculate,4,
  0,28.5,4,
  0,28.5,0,
  4,24.5,0,
  4,24.5,4;
BuildingSurface:Detailed,S1 North-Core Partition,Wall,Interior Partition,S1 North Zone,,Surface,S1 Core-North Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,4,
  4,24.5,0,
  41.5,24.5,0,
  41.5,24.5,4;
BuildingSurface:Detailed,S1 North-East Partition,Wall,Interior Partition,S1 North Zone,,Surface,S1 East-North Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,4,
  41.5,24.5,0,
  45.5,28.5,0,
  45.5,28.5,4;
BuildingSurface:Detailed,S1 North Floor,Floor,Ground Floor,S1 North Zone,,Ground,,NoSun,NoWind,autocalculate,4,
  41.5,24.5,0,
  4,24.5,0,
  0,28.5,0,
  45.5,28.5,0;
BuildingSurface:Detailed,S1 North Ceiling,Ceiling,Interior Ceiling,S1 North Zone,,Surface,S2 North Floor,NoSun,NoWind,autocalculate,4,
  45.5,28.5,4,
  0,28.5,4,
  4,24.5,4,
  41.5,24.5,4;

! ---------------- S1 West Zone ----------------
BuildingSurface:Detailed,S1 West Wall,Wall,Ext Wall,S1 West Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,28.5,4,
  0,28.5,0,
  0,0,0,
  0,0,4;
BuildingSurface:Detailed,S1 West-South Partition,Wall,Interior Partition,S1 West Zone,,Surface,S1 South-West Partition,NoSun,NoWind,autocalculate,4,
  0,0,4,
  0,0,0,
  4,4,0,
  4,4,4;
BuildingSurface:Detailed,S1 West-Core Partition,Wall,Interior Partition,S1 West Zone,,Surface,S1 Core-West Partition,NoSun,NoWind,autocalculate,4,
  4,4,4,
  4,4,0,
  4,24.5,0,
  4,24.5,4;
BuildingSurface:Detailed,S1 West-North Partition,Wall,Interior Partition,S1 West Zone,,Surface,S1 North-West Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,4,
  4,24.5,0,
  0,28.5,0,
  0,28.5,4;
BuildingSurface:Detailed,S1 West Floor,Floor,Ground Floor,S1 West Zone,,Ground,,NoSun,NoWind,autocalculate,4,
  4,24.5,0,
  4,4,0,
  0,0,0,
  0,28.5,0;
BuildingSurface:Detailed,S1 West Ceiling,Ceiling,Interior Ceiling,S1 West Zone,,Surface,S2 West Floor,NoSun,NoWind,autocalculate,4,
  0,28.5,4,
  0,0,4,
  4,4,4,
  4,24.5,4;

! ---------------- S1 Core Zone ----------------
BuildingSurface:Detailed,S1 Core-South Partition,Wall,Interior Partition,S1 Core Zone,,Surface,S1 South-Core Partition,NoSun,NoWind,autocalculate,4,
  4,4,4,
  4,4,0,
  41.5,4,0,
  41.5,4,4;
BuildingSurface:Detailed,S1 Core-East Partition,Wall,Interior Partition,S1 Core Zone,,Surface,S1 East-Core Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,4,
  41.5,4,0,
  41.5,24.5,0,
  41.5,24.5,4;
BuildingSurface:Detailed,S1 Core-North Partition,Wall,Interior Partition,S1 Core Zone,,Surface,S1 North-Core Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,4,
  41.5,24.5,0,
  4,24.5,0,
  4,24.5,4;
BuildingSurface:Detailed,S1 Core-West Partition,Wall,Interior Partition,S1 Core Zone,,Surface,S1 West-Core Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,4,
  4,24.5,0,
  4,4,0,
  4,4,4;
BuildingSurface:Detailed,S1 Core Floor,Floor,Ground Floor,S1 Core Zone,,Ground,,NoSun,NoWind,autocalculate,4,
  4,24.5,0,
  41.5,24.5,0,
  41.5,4,0,
  4,4,0;
BuildingSurface:Detailed,S1 Core Ceiling,Ceiling,Interior Ceiling,S1 Core Zone,,Surface,S2 Core Floor,NoSun,NoWind,autocalculate,4,
  4,4,4,
  41.5,4,4,
  41.5,24.5,4,
  4,24.5,4;

!=================== STOREY 2 (z = 4 to 8) ===================

! ---------------- S2 South Zone ----------------
BuildingSurface:Detailed,S2 South Wall,Wall,Ext Wall,S2 South Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,0,8,
  0,0,4,
  45.5,0,4,
  45.5,0,8;
BuildingSurface:Detailed,S2 South-East Partition,Wall,Interior Partition,S2 South Zone,,Surface,S2 East-South Partition,NoSun,NoWind,autocalculate,4,
  45.5,0,8,
  45.5,0,4,
  41.5,4,4,
  41.5,4,8;
BuildingSurface:Detailed,S2 South-Core Partition,Wall,Interior Partition,S2 South Zone,,Surface,S2 Core-South Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,8,
  41.5,4,4,
  4,4,4,
  4,4,8;
BuildingSurface:Detailed,S2 South-West Partition,Wall,Interior Partition,S2 South Zone,,Surface,S2 West-South Partition,NoSun,NoWind,autocalculate,4,
  4,4,8,
  4,4,4,
  0,0,4,
  0,0,8;
BuildingSurface:Detailed,S2 South Floor,Floor,Interior Floor,S2 South Zone,,Surface,S1 South Ceiling,NoSun,NoWind,autocalculate,4,
  4,4,4,
  41.5,4,4,
  45.5,0,4,
  0,0,4;
BuildingSurface:Detailed,S2 South Roof,Roof,Roof,S2 South Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,0,8,
  45.5,0,8,
  41.5,4,8,
  4,4,8;

! ---------------- S2 East Zone ----------------
BuildingSurface:Detailed,S2 East Wall,Wall,Ext Wall,S2 East Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,0,8,
  45.5,0,4,
  45.5,28.5,4,
  45.5,28.5,8;
BuildingSurface:Detailed,S2 East-North Partition,Wall,Interior Partition,S2 East Zone,,Surface,S2 North-East Partition,NoSun,NoWind,autocalculate,4,
  45.5,28.5,8,
  45.5,28.5,4,
  41.5,24.5,4,
  41.5,24.5,8;
BuildingSurface:Detailed,S2 East-Core Partition,Wall,Interior Partition,S2 East Zone,,Surface,S2 Core-East Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,8,
  41.5,24.5,4,
  41.5,4,4,
  41.5,4,8;
BuildingSurface:Detailed,S2 East-South Partition,Wall,Interior Partition,S2 East Zone,,Surface,S2 South-East Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,8,
  41.5,4,4,
  45.5,0,4,
  45.5,0,8;
BuildingSurface:Detailed,S2 East Floor,Floor,Interior Floor,S2 East Zone,,Surface,S1 East Ceiling,NoSun,NoWind,autocalculate,4,
  41.5,4,4,
  41.5,24.5,4,
  45.5,28.5,4,
  45.5,0,4;
BuildingSurface:Detailed,S2 East Roof,Roof,Roof,S2 East Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,0,8,
  45.5,28.5,8,
  41.5,24.5,8,
  41.5,4,8;

! ---------------- S2 North Zone ----------------
BuildingSurface:Detailed,S2 North Wall,Wall,Ext Wall,S2 North Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,28.5,8,
  45.5,28.5,4,
  0,28.5,4,
  0,28.5,8;
BuildingSurface:Detailed,S2 North-West Partition,Wall,Interior Partition,S2 North Zone,,Surface,S2 West-North Partition,NoSun,NoWind,autocalculate,4,
  0,28.5,8,
  0,28.5,4,
  4,24.5,4,
  4,24.5,8;
BuildingSurface:Detailed,S2 North-Core Partition,Wall,Interior Partition,S2 North Zone,,Surface,S2 Core-North Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,8,
  4,24.5,4,
  41.5,24.5,4,
  41.5,24.5,8;
BuildingSurface:Detailed,S2 North-East Partition,Wall,Interior Partition,S2 North Zone,,Surface,S2 East-North Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,8,
  41.5,24.5,4,
  45.5,28.5,4,
  45.5,28.5,8;
BuildingSurface:Detailed,S2 North Floor,Floor,Interior Floor,S2 North Zone,,Surface,S1 North Ceiling,NoSun,NoWind,autocalculate,4,
  41.5,24.5,4,
  4,24.5,4,
  0,28.5,4,
  45.5,28.5,4;
BuildingSurface:Detailed,S2 North Roof,Roof,Roof,S2 North Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  45.5,28.5,8,
  0,28.5,8,
  4,24.5,8,
  41.5,24.5,8;

! ---------------- S2 West Zone ----------------
BuildingSurface:Detailed,S2 West Wall,Wall,Ext Wall,S2 West Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,28.5,8,
  0,28.5,4,
  0,0,4,
  0,0,8;
BuildingSurface:Detailed,S2 West-South Partition,Wall,Interior Partition,S2 West Zone,,Surface,S2 South-West Partition,NoSun,NoWind,autocalculate,4,
  0,0,8,
  0,0,4,
  4,4,4,
  4,4,8;
BuildingSurface:Detailed,S2 West-Core Partition,Wall,Interior Partition,S2 West Zone,,Surface,S2 Core-West Partition,NoSun,NoWind,autocalculate,4,
  4,4,8,
  4,4,4,
  4,24.5,4,
  4,24.5,8;
BuildingSurface:Detailed,S2 West-North Partition,Wall,Interior Partition,S2 West Zone,,Surface,S2 North-West Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,8,
  4,24.5,4,
  0,28.5,4,
  0,28.5,8;
BuildingSurface:Detailed,S2 West Floor,Floor,Interior Floor,S2 West Zone,,Surface,S1 West Ceiling,NoSun,NoWind,autocalculate,4,
  4,24.5,4,
  4,4,4,
  0,0,4,
  0,28.5,4;
BuildingSurface:Detailed,S2 West Roof,Roof,Roof,S2 West Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  0,28.5,8,
  0,0,8,
  4,4,8,
  4,24.5,8;

! ---------------- S2 Core Zone ----------------
BuildingSurface:Detailed,S2 Core-South Partition,Wall,Interior Partition,S2 Core Zone,,Surface,S2 South-Core Partition,NoSun,NoWind,autocalculate,4,
  4,4,8,
  4,4,4,
  41.5,4,4,
  41.5,4,8;
BuildingSurface:Detailed,S2 Core-East Partition,Wall,Interior Partition,S2 Core Zone,,Surface,S2 East-Core Partition,NoSun,NoWind,autocalculate,4,
  41.5,4,8,
  41.5,4,4,
  41.5,24.5,4,
  41.5,24.5,8;
BuildingSurface:Detailed,S2 Core-North Partition,Wall,Interior Partition,S2 Core Zone,,Surface,S2 North-Core Partition,NoSun,NoWind,autocalculate,4,
  41.5,24.5,8,
  41.5,24.5,4,
  4,24.5,4,
  4,24.5,8;
BuildingSurface:Detailed,S2 Core-West Partition,Wall,Interior Partition,S2 Core Zone,,Surface,S2 West-Core Partition,NoSun,NoWind,autocalculate,4,
  4,24.5,8,
  4,24.5,4,
  4,4,4,
  4,4,8;
BuildingSurface:Detailed,S2 Core Floor,Floor,Interior Floor,S2 Core Zone,,Surface,S1 Core Ceiling,NoSun,NoWind,autocalculate,4,
  4,24.5,4,
  41.5,24.5,4,
  41.5,4,4,
  4,4,4;
BuildingSurface:Detailed,S2 Core Roof,Roof,Roof,S2 Core Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
  4,4,8,
  41.5,4,8,
  41.5,24.5,8,
  4,24.5,8;

! ---------------- Windows ----------------
Window,S1 South Window,Window,S1 South Wall,,1,11.375,0.9,22.75,1.6;
Window,S1 East Window,Window,S1 East Wall,,1,2.85,0.8,22.8,2.0;
Window,S1 North Window,Window,S1 North Wall,,1,4.55,0.8,36.4,2.0;
Window,S1 West Window,Window,S1 West Wall,,1,3.5625,0.9,21.375,1.6;
Window,S2 South Window,Window,S2 South Wall,,1,11.375,0.9,22.75,1.6;
Window,S2 East Window,Window,S2 East Wall,,1,2.85,0.8,22.8,2.0;
Window,S2 North Window,Window,S2 North Wall,,1,4.55,0.8,36.4,2.0;
Window,S2 West Window,Window,S2 West Wall,,1,3.5625,0.9,21.375,1.6;

! ---------------- Internal gains ----------------
People,People All,All Zones,Occupancy Sch,Area/Person,,,18.5,0.3,autocalculate,Activity Sch;

Lights,Lights All,All Zones,Lighting Sch,Watts/Area,,10.8,,0,0.7,0.2,0;

ElectricEquipment,Equipment All,All Zones,Equipment Sch,Watts/Area,,11.8,,0,0.5,0;

ZoneInfiltration:DesignFlowRate,Infiltration All,All Zones,Always On,AirChanges/Hour,,,,0.15,1,0,0,0;

! ---------------- HVAC ----------------
HVACTemplate:Thermostat,Office Thermostat,Heating Setpoint Sch,,Cooling Setpoint Sch,;

HVACTemplate:Zone:IdealLoadsAirSystem,S1 South Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S1 East Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S1 North Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S1 West Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S1 Core Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S2 South Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S2 East Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S2 North Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S2 West Zone,Office Thermostat;
HVACTemplate:Zone:IdealLoadsAirSystem,S2 Core Zone,Office Thermostat;
