Building,
    Clinic Washington Dulles,!- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,6;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any Number;

Schedule:Compact,
    Always On,Fraction,
    Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,
    Cycling Fan Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,0;

Schedule:Compact,
    Activity Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,130;

Schedule:Compact,
    Occupancy Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,0,
    Until: 19:00,1,
    Until: 24:00,0,
    For: Saturday,
    Until: 08:00,0,
    Until: 13:00,1,
    Until: 24:00,0,
    For: AllOtherDays,
    Until: 24:00,0;

Schedule:Compact,
    Lighting Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,0.2,
    Until: 19:00,0.95,
    Until: 24:00,0.2,
    For: Saturday,
    Until: 08:00,0.2,
    Until: 13:00,0.95,
    Until: 24:00,0.2,
    For: AllOtherDays,
    Until: 24:00,0.2;

Schedule:Compact,
    Equipment Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,0.2,
    Until: 19:00,0.95,
    Until: 24:00,0.2,
    For: Saturday,
    Until: 08:00,0.2,
    Until: 13:00,0.95,
    Until: 24:00,0.2,
    For: AllOtherDays,
    Until: 24:00,0.2;

Schedule:Compact,
    Heating Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,15.5,
    Until: 19:00,21,
    Until: 24:00,15.5,
    For: Saturday,
    Until: 08:00,15.5,
    Until: 13:00,21,
    Until: 24:00,15.5,
    For: AllOtherDays,
    Until: 24:00,15.5;

Schedule:Compact,
    Cooling Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 07:00,27,
    Until: 19:00,24.5,
    Until: 24:00,27,
    For: Saturday,
    Until: 08:00,27,
    Until: 13:00,24.5,
    Until: 24:00,27,
    For: AllOtherDays,
    Until: 24:00,27;

!- ===================== Materials =====================

Material,
    HW Concrete 200mm,       !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.0616,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Gypsum 12.7mm,           !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,0.92,0.92;

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1043,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Metal Deck,              !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.3;

Material,
    HW Concrete 100mm,       !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Carpet 12.7mm,           !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,0.8,0.8;

WindowMaterial:SimpleGlazingSystem,
    Simple Glazing,          !- Name
    2.5,                     !- U-Factor {W/m2-K}
    0.47,                    !- Solar Heat Gain Coefficient
    0.64;                    !- Visible Transmittance

!- ===================== Constructions =====================

Construction,Ext Wall,HW Concrete 200mm,Wall Insulation,Gypsum 12.7mm;
Construction,Roof,Roof Membrane,Roof Insulation,Metal Deck;
Construction,Ground Floor,HW Concrete 100mm,Carpet 12.7mm;
Construction,Window,Simple Glazing;

!- ===================== Zone =====================

Zone,
    Clinic Zone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,0,0,                   !- X,Y,Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    South Wall,Wall,Ext Wall,Clinic Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,0,3.3,
    0,0,0,
    43,0,0,
    43,0,3.3;

BuildingSurface:Detailed,
    East Wall,Wall,Ext Wall,Clinic Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    43,0,3.3,
    43,0,0,
    43,15.5,0,
    43,15.5,3.3;

BuildingSurface:Detailed,
    North Wall,Wall,Ext Wall,Clinic Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    43,15.5,3.3,
    43,15.5,0,
    0,15.5,0,
    0,15.5,3.3;

BuildingSurface:Detailed,
    West Wall,Wall,Ext Wall,Clinic Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,15.5,3.3,
    0,15.5,0,
    0,0,0,
    0,0,3.3;

BuildingSurface:Detailed,
    Floor,Floor,Ground Floor,Clinic Zone,,Ground,,NoSun,NoWind,autocalculate,4,
    43,0,0,
    0,0,0,
    0,15.5,0,
    43,15.5,0;

BuildingSurface:Detailed,
    Roof,Roof,Roof,Clinic Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    43,15.5,3.3,
    0,15.5,3.3,
    0,0,3.3,
    43,0,3.3;

!- Windows (height 1.6 m): North 35% = 49.665 m2; South 15% = 21.285 m2;
!- East 30% = 15.345 m2; West 20% = 10.23 m2

FenestrationSurface:Detailed,
    South Window,Window,Window,South Wall,,autocalculate,,1,4,
    14.8484375,0,2.4,
    14.8484375,0,0.8,
    28.1515625,0,0.8,
    28.1515625,0,2.4;

FenestrationSurface:Detailed,
    East Window,Window,Window,East Wall,,autocalculate,,1,4,
    43,2.9546875,2.4,
    43,2.9546875,0.8,
    43,12.5453125,0.8,
    43,12.5453125,2.4;

FenestrationSurface:Detailed,
    North Window,Window,Window,North Wall,,autocalculate,,1,4,
    37.0203125,15.5,2.4,
    37.0203125,15.5,0.8,
    5.9796875,15.5,0.8,
    5.9796875,15.5,2.4;

FenestrationSurface:Detailed,
    West Window,Window,Window,West Wall,,autocalculate,,1,4,
    0,10.946875,2.4,
    0,10.946875,0.8,
    0,4.553125,0.8,
    0,4.553125,2.4;

!- ===================== Internal gains =====================

People,
    Clinic People,           !- Name
    Clinic Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy Sch,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area
    12.5,                    !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

Lights,
    Clinic Lights,           !- Name
    Clinic Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Lighting Sch,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.3,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1;                       !- Fraction Replaceable

ElectricEquipment,
    Clinic Equipment,        !- Name
    Clinic Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Equipment Sch,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.5,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    Clinic Infiltration,     !- Name
    Clinic Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!- ===================== HVAC =====================

HVACTemplate:Thermostat,
    Clinic Thermostat,       !- Name
    Heating Setpoint Sch,    !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Cooling Setpoint Sch,    !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:PTAC,
    Clinic Zone,             !- Zone Name
    Clinic Thermostat,       !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0025,                  !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    Cycling Fan Sch,         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.5,                     !- Supply Fan Total Efficiency
    100,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.3,                     !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity {W}
