Building,
    Office Chicago,          !- Name
    30,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,6;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any Number;

Schedule:Compact,
    Always On,Fraction,
    Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,
    Cycling Fan Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,0;

Schedule:Compact,
    Activity Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,130;

Schedule:Compact,
    Occupancy Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0,
    Until: 18:00,1,
    Until: 24:00,0,
    For: AllOtherDays,
    Until: 24:00,0;

Schedule:Compact,
    Lighting Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0.05,
    Until: 18:00,0.8,
    Until: 24:00,0.05,
    For: AllOtherDays,
    Until: 24:00,0.05;

Schedule:Compact,
    Equipment Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0.35,
    Until: 18:00,1,
    Until: 24:00,0.35,
    For: AllOtherDays,
    Until: 24:00,0.35;

Schedule:Compact,
    Heating Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,16.5,
    Until: 18:00,21.5,
    Until: 24:00,16.5,
    For: AllOtherDays,
    Until: 24:00,16.5;

Schedule:Compact,
    Cooling Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,29.5,
    Until: 18:00,24.5,
    Until: 24:00,29.5,
    For: AllOtherDays,
    Until: 24:00,29.5;

!- ===================== Materials =====================

Material,
    Gypsum 12.7mm,           !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,0.92,0.92;

Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.081,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.2354,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Metal Deck,              !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.3;

Material,
    HW Concrete 100mm,       !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Carpet 12.7mm,           !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,0.8,0.8;

WindowMaterial:SimpleGlazingSystem,
    Simple Glazing,          !- Name
    3.4,                     !- U-Factor {W/m2-K}
    0.5,                     !- Solar Heat Gain Coefficient
    0.72;                    !- Visible Transmittance

!- ===================== Constructions =====================

Construction,Ext Wall,Gypsum 12.7mm,Wall Insulation,Gypsum 12.7mm;
Construction,Roof,Roof Membrane,Roof Insulation,Metal Deck;
Construction,Ground Floor,HW Concrete 100mm,Carpet 12.7mm;
Construction,Interior Floor,HW Concrete 100mm,Carpet 12.7mm;
Construction,Interior Ceiling,Carpet 12.7mm,HW Concrete 100mm;
Construction,Window,Simple Glazing;

!- ===================== Zones =====================

Zone,
    Story1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,0,0,                   !- X,Y,Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Story2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,0,3.2,                 !- X,Y,Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!- ===================== Surfaces: Story1 =====================

BuildingSurface:Detailed,
    S1 South Wall,Wall,Ext Wall,Story1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,0,3.2,
    0,0,0,
    28,0,0,
    28,0,3.2;

BuildingSurface:Detailed,
    S1 East Wall,Wall,Ext Wall,Story1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,0,3.2,
    28,0,0,
    28,14,0,
    28,14,3.2;

BuildingSurface:Detailed,
    S1 North Wall,Wall,Ext Wall,Story1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,14,3.2,
    28,14,0,
    0,14,0,
    0,14,3.2;

BuildingSurface:Detailed,
    S1 West Wall,Wall,Ext Wall,Story1,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,14,3.2,
    0,14,0,
    0,0,0,
    0,0,3.2;

BuildingSurface:Detailed,
    S1 Floor,Floor,Ground Floor,Story1,,Ground,,NoSun,NoWind,autocalculate,4,
    28,0,0,
    0,0,0,
    0,14,0,
    28,14,0;

BuildingSurface:Detailed,
    S1 Ceiling,Ceiling,Interior Ceiling,Story1,,Surface,S2 Floor,NoSun,NoWind,autocalculate,4,
    28,14,3.2,
    0,14,3.2,
    0,0,3.2,
    28,0,3.2;

!- ===================== Surfaces: Story2 =====================

BuildingSurface:Detailed,
    S2 South Wall,Wall,Ext Wall,Story2,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,0,3.2,
    0,0,0,
    28,0,0,
    28,0,3.2;

BuildingSurface:Detailed,
    S2 East Wall,Wall,Ext Wall,Story2,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,0,3.2,
    28,0,0,
    28,14,0,
    28,14,3.2;

BuildingSurface:Detailed,
    S2 North Wall,Wall,Ext Wall,Story2,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,14,3.2,
    28,14,0,
    0,14,0,
    0,14,3.2;

BuildingSurface:Detailed,
    S2 West Wall,Wall,Ext Wall,Story2,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,14,3.2,
    0,14,0,
    0,0,0,
    0,0,3.2;

BuildingSurface:Detailed,
    S2 Floor,Floor,Interior Floor,Story2,,Surface,S1 Ceiling,NoSun,NoWind,autocalculate,4,
    28,0,0,
    0,0,0,
    0,14,0,
    28,14,0;

BuildingSurface:Detailed,
    S2 Roof,Roof,Roof,Story2,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,14,3.2,
    0,14,3.2,
    0,0,3.2,
    28,0,3.2;

!- ===================== Windows =====================
!- North 30% = 26.88 m2 (16.8 x 1.6); East 30% = 13.44 m2 (8.4 x 1.6);
!- South 10% = 8.96 m2 (5.6 x 1.6); West 0%

FenestrationSurface:Detailed,
    S1 South Window,Window,Window,S1 South Wall,,autocalculate,,1,4,
    11.2,0,2.4,
    11.2,0,0.8,
    16.8,0,0.8,
    16.8,0,2.4;

FenestrationSurface:Detailed,
    S1 East Window,Window,Window,S1 East Wall,,autocalculate,,1,4,
    28,2.8,2.4,
    28,2.8,0.8,
    28,11.2,0.8,
    28,11.2,2.4;

FenestrationSurface:Detailed,
    S1 North Window,Window,Window,S1 North Wall,,autocalculate,,1,4,
    22.4,14,2.4,
    22.4,14,0.8,
    5.6,14,0.8,
    5.6,14,2.4;

FenestrationSurface:Detailed,
    S2 South Window,Window,Window,S2 South Wall,,autocalculate,,1,4,
    11.2,0,2.4,
    11.2,0,0.8,
    16.8,0,0.8,
    16.8,0,2.4;

FenestrationSurface:Detailed,
    S2 East Window,Window,Window,S2 East Wall,,autocalculate,,1,4,
    28,2.8,2.4,
    28,2.8,0.8,
    28,11.2,0.8,
    28,11.2,2.4;

FenestrationSurface:Detailed,
    S2 North Window,Window,Window,S2 North Wall,,autocalculate,,1,4,
    22.4,14,2.4,
    22.4,14,0.8,
    5.6,14,0.8,
    5.6,14,2.4;

!- ===================== Internal gains =====================

ZoneList,All Zones,Story1,Story2;

People,
    All People,              !- Name
    All Zones,               !- Zone or ZoneList or Space or SpaceList Name
    Occupancy Sch,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area
    20,                      !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

Lights,
    All Lights,              !- Name
    All Zones,               !- Zone or ZoneList or Space or SpaceList Name
    Lighting Sch,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1;                       !- Fraction Replaceable

ElectricEquipment,
    All Equipment,           !- Name
    All Zones,               !- Zone or ZoneList or Space or SpaceList Name
    Equipment Sch,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    All Infiltration,        !- Name
    All Zones,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.45,                    !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!- ===================== HVAC =====================

HVACTemplate:Thermostat,
    Office Thermostat,       !- Name
    Heating Setpoint Sch,    !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Cooling Setpoint Sch,    !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:System:Unitary,
    RTU Story1,              !- Name
    ,                        !- System Availability Schedule Name
    Story1,                  !- Control Zone or Thermostat Location Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    Cycling Fan Sch,         !- Supply Fan Operating Mode Schedule Name
    0.5,                     !- Supply Fan Total Efficiency
    500,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.3,                     !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    50,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Capacity {W}
    0.88,                    !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer;            !- Economizer Type

HVACTemplate:System:Unitary,
    RTU Story2,              !- Name
    ,                        !- System Availability Schedule Name
    Story2,                  !- Control Zone or Thermostat Location Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    Cycling Fan Sch,         !- Supply Fan Operating Mode Schedule Name
    0.5,                     !- Supply Fan Total Efficiency
    500,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Design Supply Air Temperature {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.3,                     !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    50,                      !- Heating Design Supply Air Temperature {C}
    autosize,                !- Heating Coil Capacity {W}
    0.88,                    !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ,                        !- Minimum Outdoor Air Schedule Name
    NoEconomizer;            !- Economizer Type

HVACTemplate:Zone:Unitary,
    Story1,                  !- Zone Name
    RTU Story1,              !- Template Unitary System Name
    Office Thermostat,       !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.006,                   !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:Unitary,
    Story2,                  !- Zone Name
    RTU Story2,              !- Template Unitary System Name
    Office Thermostat,       !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.006,                   !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow Rate per Zone {m3/s}
