Building,
    Office Tampa,            !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

Timestep,6;

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

ScheduleTypeLimits,Fraction,0,1,Continuous;
ScheduleTypeLimits,Temperature,-60,200,Continuous;
ScheduleTypeLimits,Any Number;

Schedule:Compact,
    Always On,Fraction,
    Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,
    Cycling Fan Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,0;

Schedule:Compact,
    Activity Sch,Any Number,
    Through: 12/31,For: AllDays,Until: 24:00,110;

Schedule:Compact,
    Occupancy Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0,
    Until: 18:00,1,
    Until: 24:00,0,
    For: AllOtherDays,
    Until: 24:00,0;

Schedule:Compact,
    Lighting Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0.15,
    Until: 18:00,0.9,
    Until: 24:00,0.15,
    For: AllOtherDays,
    Until: 24:00,0.15;

Schedule:Compact,
    Equipment Sch,Fraction,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,0.2,
    Until: 18:00,0.8,
    Until: 24:00,0.2,
    For: AllOtherDays,
    Until: 24:00,0.2;

Schedule:Compact,
    Heating Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,14,
    Until: 18:00,21.5,
    Until: 24:00,14,
    For: AllOtherDays,
    Until: 24:00,14;

Schedule:Compact,
    Cooling Setpoint Sch,Temperature,
    Through: 12/31,
    For: Weekdays SummerDesignDay WinterDesignDay,
    Until: 08:00,27,
    Until: 18:00,24,
    Until: 24:00,27,
    For: AllOtherDays,
    Until: 24:00,27;

!- ===================== Materials =====================

Material,
    Gypsum 12.7mm,           !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,0.92,0.92;

Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.143,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.1389,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Metal Deck,              !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.3;

Material,
    HW Concrete 100mm,       !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,0.7,0.7;

Material,
    Carpet 12.7mm,           !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,0.8,0.8;

WindowMaterial:SimpleGlazingSystem,
    Simple Glazing,          !- Name
    2.9,                     !- U-Factor {W/m2-K}
    0.57,                    !- Solar Heat Gain Coefficient
    0.72;                    !- Visible Transmittance

!- ===================== Constructions =====================

Construction,Ext Wall,Gypsum 12.7mm,Wall Insulation,Gypsum 12.7mm;
Construction,Roof,Roof Membrane,Roof Insulation,Metal Deck;
Construction,Ground Floor,HW Concrete 100mm,Carpet 12.7mm;
Construction,Window,Simple Glazing;

!- ===================== Zone =====================

Zone,
    Office Zone,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,0,0,                   !- X,Y,Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

BuildingSurface:Detailed,
    South Wall,Wall,Ext Wall,Office Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,0,3.1,
    0,0,0,
    28,0,0,
    28,0,3.1;

BuildingSurface:Detailed,
    East Wall,Wall,Ext Wall,Office Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,0,3.1,
    28,0,0,
    28,17.5,0,
    28,17.5,3.1;

BuildingSurface:Detailed,
    North Wall,Wall,Ext Wall,Office Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,17.5,3.1,
    28,17.5,0,
    0,17.5,0,
    0,17.5,3.1;

BuildingSurface:Detailed,
    West Wall,Wall,Ext Wall,Office Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    0,17.5,3.1,
    0,17.5,0,
    0,0,0,
    0,0,3.1;

BuildingSurface:Detailed,
    Floor,Floor,Ground Floor,Office Zone,,Ground,,NoSun,NoWind,autocalculate,4,
    28,0,0,
    0,0,0,
    0,17.5,0,
    28,17.5,0;

BuildingSurface:Detailed,
    Roof,Roof,Roof,Office Zone,,Outdoors,,SunExposed,WindExposed,autocalculate,4,
    28,17.5,3.1,
    0,17.5,3.1,
    0,0,3.1,
    28,0,3.1;

!- Windows (height 1.6 m): North 20% = 17.36 m2; South 40% = 34.72 m2;
!- East 15% = 8.1375 m2; West 20% = 10.85 m2

FenestrationSurface:Detailed,
    South Window,Window,Window,South Wall,,autocalculate,,1,4,
    3.15,0,2.4,
    3.15,0,0.8,
    24.85,0,0.8,
    24.85,0,2.4;

FenestrationSurface:Detailed,
    East Window,Window,Window,East Wall,,autocalculate,,1,4,
    28,6.20703125,2.4,
    28,6.20703125,0.8,
    28,11.29296875,0.8,
    28,11.29296875,2.4;

FenestrationSurface:Detailed,
    North Window,Window,Window,North Wall,,autocalculate,,1,4,
    19.425,17.5,2.4,
    19.425,17.5,0.8,
    8.575,17.5,0.8,
    8.575,17.5,2.4;

FenestrationSurface:Detailed,
    West Window,Window,Window,West Wall,,autocalculate,,1,4,
    0,12.140625,2.4,
    0,12.140625,0.8,
    0,5.359375,0.8,
    0,5.359375,2.4;

!- ===================== Internal gains =====================

People,
    Office People,           !- Name
    Office Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Occupancy Sch,           !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area
    23,                      !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Sch;            !- Activity Level Schedule Name

Lights,
    Office Lights,           !- Name
    Office Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Lighting Sch,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1;                       !- Fraction Replaceable

ElectricEquipment,
    Office Equipment,        !- Name
    Office Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Equipment Sch,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.1,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    Office Zone,             !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.4,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!- ===================== HVAC =====================

HVACTemplate:Thermostat,
    Office Thermostat,       !- Name
    Heating Setpoint Sch,    !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Cooling Setpoint Sch,    !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:PTAC,
    Office Zone,             !- Zone Name
    Office Thermostat,       !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0035,                  !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    Cycling Fan Sch,         !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.55,                    !- Supply Fan Total Efficiency
    125,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize;                !- Heating Coil Capacity {W}
