Building,
  Bldg, 0, Suburbs, 0.04, 0.4, FullExterior, 25, 6;

Timestep, 4;

GlobalGeometryRules, UpperLeftCorner, Counterclockwise, World;

ScheduleTypeLimits, Any Number;
ScheduleTypeLimits, Fraction, 0, 1, Continuous;

Schedule:Compact, AlwaysOn, Fraction, Through: 12/31, For: AllDays, Until: 24:00, 1;
Schedule:Compact, Fan0, Any Number, Through: 12/31, For: AllDays, Until: 24:00, 0;
Schedule:Compact, Activity, Any Number, Through: 12/31, For: AllDays, Until: 24:00, 110;
Schedule:Compact, OccSch, Fraction, Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0, Until: 16:00, 1, Until: 24:00, 0,
  For: AllOtherDays, Until: 24:00, 0;
Schedule:Compact, LightSch, Fraction, Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.15, Until: 16:00, 1, Until: 24:00, 0.15,
  For: AllOtherDays, Until: 24:00, 0.15;
Schedule:Compact, EquipSch, Fraction, Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 0.4, Until: 16:00, 0.85, Until: 24:00, 0.4,
  For: AllOtherDays, Until: 24:00, 0.4;
Schedule:Compact, HeatSP, Any Number, Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 14.5, Until: 16:00, 22, Until: 24:00, 14.5,
  For: AllOtherDays, Until: 24:00, 14.5;
Schedule:Compact, CoolSP, Any Number, Through: 12/31,
  For: Weekdays SummerDesignDay WinterDesignDay, Until: 07:00, 27.5, Until: 16:00, 23.5, Until: 24:00, 27.5,
  For: AllOtherDays, Until: 24:00, 27.5;

Material, Concrete200, MediumRough, 0.2, 1.311, 2240, 836.8;
Material, Concrete100, MediumRough, 0.1, 1.311, 2240, 836.8;
Material, WallIns, MediumRough, 0.0549, 0.04, 30, 1000;
Material, RoofIns, MediumRough, 0.1317, 0.04, 30, 1000;
Material, Membrane, MediumRough, 0.01, 0.16, 1121, 1460;
Material, Gypsum, MediumRough, 0.0127, 0.16, 784.9, 830;
Material, Carpet, MediumRough, 0.0127, 0.06, 288, 1380;
WindowMaterial:SimpleGlazingSystem, Glz, 2.0, 0.41, 0.58;

Construction, ExtWall, Concrete200, WallIns, Gypsum;
Construction, Roof, Membrane, RoofIns, Concrete100;
Construction, GFloor, Concrete100, Carpet;
Construction, Ceil, Carpet, Concrete100;
Construction, Window, Glz;

Zone, Z1, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;
Zone, Z2, 0, 0, 0, 0, 1, 1, autocalculate, autocalculate;

BuildingSurface:Detailed, Z1_S, Wall, ExtWall, Z1, , Outdoors, , SunExposed, WindExposed, , 4,
  0,0,3.2, 0,0,0, 35.5,0,0, 35.5,0,3.2;
BuildingSurface:Detailed, Z1_E, Wall, ExtWall, Z1, , Outdoors, , SunExposed, WindExposed, , 4,
  35.5,0,3.2, 35.5,0,0, 35.5,17.5,0, 35.5,17.5,3.2;
BuildingSurface:Detailed, Z1_N, Wall, ExtWall, Z1, , Outdoors, , SunExposed, WindExposed, , 4,
  35.5,17.5,3.2, 35.5,17.5,0, 0,17.5,0, 0,17.5,3.2;
BuildingSurface:Detailed, Z1_W, Wall, ExtWall, Z1, , Outdoors, , SunExposed, WindExposed, , 4,
  0,17.5,3.2, 0,17.5,0, 0,0,0, 0,0,3.2;
BuildingSurface:Detailed, Z1_Floor, Floor, GFloor, Z1, , Ground, , NoSun, NoWind, , 4,
  0,0,0, 0,17.5,0, 35.5,17.5,0, 35.5,0,0;
BuildingSurface:Detailed, Z1_Ceil, Ceiling, Ceil, Z1, , Surface, Z2_Floor, NoSun, NoWind, , 4,
  0,0,3.2, 35.5,0,3.2, 35.5,17.5,3.2, 0,17.5,3.2;

BuildingSurface:Detailed, Z2_S, Wall, ExtWall, Z2, , Outdoors, , SunExposed, WindExposed, , 4,
  0,0,6.4, 0,0,3.2, 35.5,0,3.2, 35.5,0,6.4;
BuildingSurface:Detailed, Z2_E, Wall, ExtWall, Z2, , Outdoors, , SunExposed, WindExposed, , 4,
  35.5,0,6.4, 35.5,0,3.2, 35.5,17.5,3.2, 35.5,17.5,6.4;
BuildingSurface:Detailed, Z2_N, Wall, ExtWall, Z2, , Outdoors, , SunExposed, WindExposed, , 4,
  35.5,17.5,6.4, 35.5,17.5,3.2, 0,17.5,3.2, 0,17.5,6.4;
BuildingSurface:Detailed, Z2_W, Wall, ExtWall, Z2, , Outdoors, , SunExposed, WindExposed, , 4,
  0,17.5,6.4, 0,17.5,3.2, 0,0,3.2, 0,0,6.4;
BuildingSurface:Detailed, Z2_Floor, Floor, GFloor, Z2, , Surface, Z1_Ceil, NoSun, NoWind, , 4,
  0,0,3.2, 0,17.5,3.2, 35.5,17.5,3.2, 35.5,0,3.2;
BuildingSurface:Detailed, Z2_Roof, Roof, Roof, Z2, , Outdoors, , SunExposed, WindExposed, , 4,
  0,0,6.4, 35.5,0,6.4, 35.5,17.5,6.4, 0,17.5,6.4;

FenestrationSurface:Detailed, Z1_S_Win, Window, Window, Z1_S, , , , , 1, 4,
  3.55,0,2.3, 3.55,0,0.9, 31.95,0,0.9, 31.95,0,2.3;
FenestrationSurface:Detailed, Z1_E_Win, Window, Window, Z1_E, , , , , 1, 4,
  35.5,1.75,2.1, 35.5,1.75,1.1, 35.5,15.75,1.1, 35.5,15.75,2.1;
FenestrationSurface:Detailed, Z1_N_Win, Window, Window, Z1_N, , , , , 1, 4,
  31.95,17.5,2.2, 31.95,17.5,1.0, 3.55,17.5,1.0, 3.55,17.5,2.2;
FenestrationSurface:Detailed, Z1_W_Win, Window, Window, Z1_W, , , , , 1, 4,
  0,15.75,2.0, 0,15.75,1.2, 0,1.75,1.2, 0,1.75,2.0;
FenestrationSurface:Detailed, Z2_S_Win, Window, Window, Z2_S, , , , , 1, 4,
  3.55,0,5.5, 3.55,0,4.1, 31.95,0,4.1, 31.95,0,5.5;
FenestrationSurface:Detailed, Z2_E_Win, Window, Window, Z2_E, , , , , 1, 4,
  35.5,1.75,5.3, 35.5,1.75,4.3, 35.5,15.75,4.3, 35.5,15.75,5.3;
FenestrationSurface:Detailed, Z2_N_Win, Window, Window, Z2_N, , , , , 1, 4,
  31.95,17.5,5.4, 31.95,17.5,4.2, 3.55,17.5,4.2, 3.55,17.5,5.4;
FenestrationSurface:Detailed, Z2_W_Win, Window, Window, Z2_W, , , , , 1, 4,
  0,15.75,5.2, 0,15.75,4.4, 0,1.75,4.4, 0,1.75,5.2;

People, Z1_People, Z1, OccSch, Area/Person, , , 5.5, , 0.3, Activity;
People, Z2_People, Z2, OccSch, Area/Person, , , 5.5, , 0.3, Activity;
Lights, Z1_Lights, Z1, LightSch, Watts/Area, , 8, , 0, 0.7, 0.2;
Lights, Z2_Lights, Z2, LightSch, Watts/Area, , 8, , 0, 0.7, 0.2;
ElectricEquipment, Z1_Equip, Z1, EquipSch, Watts/Area, , 7.6, , 0, 0.5, 0;
ElectricEquipment, Z2_Equip, Z2, EquipSch, Watts/Area, , 7.6, , 0, 0.5, 0;
ZoneInfiltration:DesignFlowRate, Z1_Inf, Z1, AlwaysOn, AirChanges/Hour, , , , 0.3, 1, 0, 0, 0;
ZoneInfiltration:DesignFlowRate, Z2_Inf, Z2, AlwaysOn, AirChanges/Hour, , , , 0.3, 1, 0, 0, 0;

HVACTemplate:Thermostat, Tstat, HeatSP, , CoolSP, ;

HVACTemplate:Zone:PTAC, Z1, Tstat, autosize, autosize, autosize, , , Flow/Person, 0.005, , , , Fan0, DrawThrough, 0.7, 150, 0.9,
  SingleSpeedDX, , autosize, autosize, 3, Electric, , autosize;
HVACTemplate:Zone:PTAC, Z2, Tstat, autosize, autosize, autosize, , , Flow/Person, 0.005, , , , Fan0, DrawThrough, 0.7, 150, 0.9,
  SingleSpeedDX, , autosize, autosize, 3, Electric, , autosize;
