! BEMGEN-PATCH
Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:1_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:1_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:1 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    16210.925,
    0.79676,
    4.368655275284,
    1.29902,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    32421.85,
    0.79676,
    4.368655275284,
    1.94853,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:2_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:2_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:2 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    68892.1,
    0.78850,
    3.909182137816,
    5.39581333333333,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    137784.20,
    0.78850,
    3.909182137816,
    8.09372,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:3_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:3_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:3 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    9933.065,
    0.79866,
    4.368655275284,
    0.800073333333333,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    19866.13,
    0.79866,
    4.368655275284,
    1.20011,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Coil:Cooling:DX:MultiSpeed,
    PSZ-AC:4_Unitary_Package_CoolCoil,
    ALWAYS_ON,
    PSZ-AC:4_Unitary_PackageCoolCoil air inlet,
    PSZ-AC:4 Supply Equipment Outlet Node,
    ,
    AirCooled,
    ,
    ,
    ,
    No,
    No,
    ,
    10,
    ,
    2,
    ,
    Electricity,
    2,
    7338.975,
    0.79866,
    4.734702208135,
    0.591126666666667,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ,
    14677.95,
    0.79866,
    4.734702208135,
    0.88669,
    0,
    934.4,
    PSZ-AC_Unitary_PackagecoolCapFT,
    PSZ-AC_Unitary_PackagecoolFFF,
    PSZ-AC_Unitary_PackagecoolEIRFT,
    PSZ-AC_Unitary_PackagecoolEIRFFF,
    PSZ-AC_Unitary_PackagecoolPLR,
    ,
    ,
    ,
    ,
    0.2,
    ,
    0.9,
    ,
    ;

Shading:Overhang,
    Overhang_Point_Of_Sale_Wall_South_Glazing,
    Point_Of_Sale_Wall_South_Glazing,
    0,
    90,
    0,
    0,
    1.05;

Shading:Overhang,
    Overhang_Front_Retail_Wall_South_Glazing,
    Front_Retail_Wall_South_Glazing,
    0,
    90,
    0,
    0,
    1.05;

Shading:Overhang,
    Overhang_Front_Entry_Wall_South_Glazing,
    Front_Entry_Wall_South_Glazing,
    0,
    90,
    0,
    0,
    1.05;
